<?xml version="1.0" encoding="UTF-8"?>
<fmiModelDescription
  xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
  fmiVersion="2.0"
  modelName="ChillerPlant.ClosedLoopBase.OneDeviceWithWSE"
  guid="{4e8bcf96-9ffe-4b09-8a0a-4d434e1000a4}"
  description="Simple chiller plant with a water-side economizer and one of each: chiller, cooling tower cell, condenser, and chiller water pump."
  version="3"
  generationTool="Dymola Version 2023x, 2022-10-07"
  generationDateAndTime="2025-01-06T11:57:35Z"
  variableNamingConvention="structured"
  numberOfEventIndicators="48">
  <CoSimulation
    modelIdentifier="ChillerPlant_ClosedLoopBase_OneDeviceWithWSE"
    canHandleVariableCommunicationStepSize="true"
    canInterpolateInputs="true"
    maxOutputDerivativeOrder="1"
    canNotUseMemoryManagementFunctions="true"
    canGetAndSetFMUstate="true"
    canSerializeFMUstate="true"
    providesDirectionalDerivative="true"/>
  <UnitDefinitions>
    <Unit
      name="1"/>
    <Unit
      name="1/K">
      <BaseUnit K="-1"/>
    </Unit>
    <Unit
      name="J">
      <BaseUnit kg="1"
        m="2"
        s="-2"/>
    </Unit>
    <Unit
      name="J/kg">
      <BaseUnit m="2"
        s="-2"/>
    </Unit>
    <Unit
      name="K">
      <BaseUnit K="1"/>
      <DisplayUnit
        name="K"/>
      <DisplayUnit
        name="degC"
        offset="-273.15"/>
    </Unit>
    <Unit
      name="K/s">
      <BaseUnit s="-1"
        K="1"/>
    </Unit>
    <Unit
      name="Pa">
      <BaseUnit kg="1"
        m="-1"
        s="-2"/>
      <DisplayUnit
        name="Pa"/>
      <DisplayUnit
        name="bar"
        factor="1E-05"/>
    </Unit>
    <Unit
      name="Pa/s">
      <BaseUnit kg="1"
        m="-1"
        s="-3"/>
    </Unit>
    <Unit
      name="W">
      <BaseUnit kg="1"
        m="2"
        s="-3"/>
    </Unit>
    <Unit
      name="W/(kg/s)">
      <BaseUnit m="2"
        s="-2"/>
    </Unit>
    <Unit
      name="W/K">
      <BaseUnit kg="1"
        m="2"
        s="-3"
        K="-1"/>
    </Unit>
    <Unit
      name="W/m2">
      <BaseUnit kg="1"
        s="-3"/>
    </Unit>
    <Unit
      name="kg">
      <BaseUnit kg="1"/>
    </Unit>
    <Unit
      name="kg/kg"/>
    <Unit
      name="kg/m3">
      <BaseUnit kg="1"
        m="-3"/>
      <DisplayUnit
        name="g/cm3"
        factor="0.001"/>
    </Unit>
    <Unit
      name="kg/s">
      <BaseUnit kg="1"
        s="-1"/>
    </Unit>
    <Unit
      name="m">
      <BaseUnit m="1"/>
      <DisplayUnit
        name="m"/>
    </Unit>
    <Unit
      name="m/s">
      <BaseUnit m="1"
        s="-1"/>
    </Unit>
    <Unit
      name="m2">
      <BaseUnit m="2"/>
    </Unit>
    <Unit
      name="m2/s3">
      <BaseUnit m="2"
        s="-3"/>
    </Unit>
    <Unit
      name="m3">
      <BaseUnit m="3"/>
    </Unit>
    <Unit
      name="m3/s">
      <BaseUnit m="3"
        s="-1"/>
    </Unit>
    <Unit
      name="rad">
      <BaseUnit rad="1"/>
      <DisplayUnit
        name="deg"
        factor="57.29577951308232"/>
    </Unit>
    <Unit
      name="s">
      <BaseUnit s="1"/>
      <DisplayUnit
        name="d"
        factor="1.1574074074074073E-05"/>
      <DisplayUnit
        name="h"
        factor="0.0002777777777777778"/>
    </Unit>
    <Unit
      name="s-1">
      <BaseUnit s="-1"/>
    </Unit>
  </UnitDefinitions>
  <TypeDefinitions>
    <SimpleType
      name="Buildings.Controls.OBC.CDL.Interfaces.BooleanInput">
      <Boolean/>
    </SimpleType>
    <SimpleType
      name="Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput">
      <Boolean/>
    </SimpleType>
    <SimpleType
      name="Buildings.Controls.OBC.CDL.Interfaces.RealInput">
      <Real/>
    </SimpleType>
    <SimpleType
      name="Buildings.Controls.OBC.CDL.Interfaces.RealOutput">
      <Real/>
    </SimpleType>
    <SimpleType
      name="Modelica.Blocks.Interfaces.BooleanInput">
      <Boolean/>
    </SimpleType>
    <SimpleType
      name="Modelica.Blocks.Interfaces.BooleanOutput">
      <Boolean/>
    </SimpleType>
    <SimpleType
      name="Modelica.Blocks.Interfaces.RealInput">
      <Real/>
    </SimpleType>
    <SimpleType
      name="Modelica.Blocks.Interfaces.RealOutput">
      <Real/>
    </SimpleType>
    <SimpleType
      name="Modelica.Media.Interfaces.Types.Temperature">
      <Real
        quantity="ThermodynamicTemperature"
        unit="K"
        displayUnit="degC"
        min="1.0"
        max="10000.0"
        nominal="300.0"/>
    </SimpleType>
    <SimpleType
      name="Modelica.Units.SI.AbsolutePressure">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        nominal="100000.0"/>
    </SimpleType>
    <SimpleType
      name="Modelica.Units.SI.Angle">
      <Real
        quantity="Angle"
        unit="rad"
        displayUnit="deg"/>
    </SimpleType>
    <SimpleType
      name="Modelica.Units.SI.Area">
      <Real
        quantity="Area"
        unit="m2"/>
    </SimpleType>
    <SimpleType
      name="Modelica.Units.SI.Density">
      <Real
        quantity="Density"
        unit="kg/m3"
        displayUnit="g/cm3"
        min="0.0"/>
    </SimpleType>
    <SimpleType
      name="Modelica.Units.SI.Efficiency">
      <Real
        quantity="Efficiency"
        unit="1"
        min="0.0"/>
    </SimpleType>
    <SimpleType
      name="Modelica.Units.SI.Energy">
      <Real
        quantity="Energy"
        unit="J"/>
    </SimpleType>
    <SimpleType
      name="Modelica.Units.SI.HeatFlowRate">
      <Real
        quantity="Power"
        unit="W"/>
    </SimpleType>
    <SimpleType
      name="Modelica.Units.SI.HeatFlux">
      <Real
        quantity="HeatFlux"
        unit="W/m2"/>
    </SimpleType>
    <SimpleType
      name="Modelica.Units.SI.Height">
      <Real
        quantity="Length"
        unit="m"
        min="0.0"/>
    </SimpleType>
    <SimpleType
      name="Modelica.Units.SI.Length">
      <Real
        quantity="Length"
        unit="m"/>
    </SimpleType>
    <SimpleType
      name="Modelica.Units.SI.LinearTemperatureCoefficient">
      <Real
        quantity="LinearTemperatureCoefficient"
        unit="1/K"/>
    </SimpleType>
    <SimpleType
      name="Modelica.Units.SI.Mass">
      <Real
        quantity="Mass"
        unit="kg"
        min="0.0"/>
    </SimpleType>
    <SimpleType
      name="Modelica.Units.SI.MassFlowRate">
      <Real
        quantity="MassFlowRate"
        unit="kg/s"/>
    </SimpleType>
    <SimpleType
      name="Modelica.Units.SI.MassFraction">
      <Real
        quantity="MassFraction"
        unit="1"
        min="0.0"
        max="1.0"/>
    </SimpleType>
    <SimpleType
      name="Modelica.Units.SI.Power">
      <Real
        quantity="Power"
        unit="W"/>
    </SimpleType>
    <SimpleType
      name="Modelica.Units.SI.Pressure">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"/>
    </SimpleType>
    <SimpleType
      name="Modelica.Units.SI.PressureDifference">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"/>
    </SimpleType>
    <SimpleType
      name="Modelica.Units.SI.Temperature">
      <Real
        quantity="ThermodynamicTemperature"
        unit="K"
        displayUnit="degC"
        min="0.0"
        nominal="300.0"/>
    </SimpleType>
    <SimpleType
      name="Modelica.Units.SI.TemperatureDifference">
      <Real
        quantity="ThermodynamicTemperature"
        unit="K"
        relativeQuantity="true"/>
    </SimpleType>
    <SimpleType
      name="Modelica.Units.SI.ThermalConductance">
      <Real
        quantity="ThermalConductance"
        unit="W/K"/>
    </SimpleType>
    <SimpleType
      name="Modelica.Units.SI.ThermodynamicTemperature">
      <Real
        quantity="ThermodynamicTemperature"
        unit="K"
        displayUnit="degC"
        min="0.0"
        nominal="300.0"/>
    </SimpleType>
    <SimpleType
      name="Modelica.Units.SI.Time">
      <Real
        quantity="Time"
        unit="s"/>
    </SimpleType>
    <SimpleType
      name="Modelica.Units.SI.Velocity">
      <Real
        quantity="Velocity"
        unit="m/s"/>
    </SimpleType>
    <SimpleType
      name="Modelica.Units.SI.Volume">
      <Real
        quantity="Volume"
        unit="m3"/>
    </SimpleType>
    <SimpleType
      name="Modelica.Units.SI.VolumeFlowRate">
      <Real
        quantity="VolumeFlowRate"
        unit="m3/s"/>
    </SimpleType>
    <SimpleType
      name="Buildings.BoundaryConditions.Types.SkyTemperatureCalculation">
      <Enumeration>
        <Item name="HorizontalRadiation"
          value="1"
          description="Use horizontal irradiation"/>
        <Item name="TemperaturesAndSkyCover"
          value="2"
          description="Use dry-bulb and dew-point temperatures and sky cover"/>
      </Enumeration>
    </SimpleType>
    <SimpleType
      name="Buildings.Controls.OBC.CDL.Types.SimpleController">
      <Enumeration>
        <Item name="P"
          value="1"
          description="P controller"/>
        <Item name="PI"
          value="2"
          description="PI controller"/>
        <Item name="PD"
          value="3"
          description="PD controller"/>
        <Item name="PID"
          value="4"
          description="PID controller"/>
      </Enumeration>
    </SimpleType>
    <SimpleType
      name="Buildings.Fluid.Movers.BaseClasses.Types.HydraulicEfficiencyMethod">
      <Enumeration>
        <Item name="NotProvided"
          value="1"
          description="Not provided, computed from other efficiency terms"/>
        <Item name="Efficiency_VolumeFlowRate"
          value="2"
          description="Array of efficiency vs. volumetric flow rate"/>
        <Item name="Power_VolumeFlowRate"
          value="3"
          description="Array of power vs. volumetric flow rate"/>
        <Item name="EulerNumber"
          value="4"
          description="One peak point to be used for the Euler number"/>
      </Enumeration>
    </SimpleType>
    <SimpleType
      name="Buildings.Fluid.Movers.BaseClasses.Types.MotorEfficiencyMethod">
      <Enumeration>
        <Item name="NotProvided"
          value="1"
          description="Not provided, computed from other efficiency terms"/>
        <Item name="Efficiency_VolumeFlowRate"
          value="2"
          description="Array of efficiency vs. volumetric flow rate"/>
        <Item name="Efficiency_MotorPartLoadRatio"
          value="3"
          description="Rated input and array of efficiency vs. motor part load ratio yMot=WHyd/WMot_nominal"/>
        <Item name="GenericCurve"
          value="4"
          description="Rated input and maximum efficiency to be used for generic curves"/>
      </Enumeration>
    </SimpleType>
    <SimpleType
      name="Buildings.Fluid.Types.CvTypes">
      <Enumeration>
        <Item name="OpPoint"
          value="1"
          description="flow coefficient defined by m_flow_nominal/sqrt(dp_nominal)"/>
        <Item name="Kv"
          value="2"
          description="Kv (metric) flow coefficient"/>
        <Item name="Cv"
          value="3"
          description="Cv (US) flow coefficient"/>
        <Item name="Av"
          value="4"
          description="Av (metric) flow coefficient"/>
      </Enumeration>
    </SimpleType>
    <SimpleType
      name="Buildings.Fluid.Types.InputType">
      <Enumeration>
        <Item name="Constant"
          value="1"
          description="Use parameter to set stage"/>
        <Item name="Stages"
          value="2"
          description="Use integer input to select stage"/>
        <Item name="Continuous"
          value="3"
          description="Use continuous, real input"/>
      </Enumeration>
    </SimpleType>
    <SimpleType
      name="Buildings.Types.Reset">
      <Enumeration>
        <Item name="Disabled"
          value="1"
          description="Disabled"/>
        <Item name="Parameter"
          value="2"
          description="Use parameter value"/>
        <Item name="Input"
          value="3"
          description="Use input signal"/>
      </Enumeration>
    </SimpleType>
    <SimpleType
      name="Buildings.Utilities.IO.SignalExchange.SignalTypes.SignalsForKPIs">
      <Enumeration>
        <Item name="None"
          value="1"
          description="Not used for KPI"/>
        <Item name="AirZoneTemperature"
          value="2"
          description="Air zone temperature"/>
        <Item name="RadiativeZoneTemperature"
          value="3"
          description="Radiative zone temperature"/>
        <Item name="OperativeZoneTemperature"
          value="4"
          description="Operative zone temperature"/>
        <Item name="RelativeHumidity"
          value="5"
          description="Relative humidity"/>
        <Item name="CO2Concentration"
          value="6"
          description="CO2 concentration"/>
        <Item name="ElectricPower"
          value="7"
          description="Electric power from grid"/>
        <Item name="DistrictHeatingPower"
          value="8"
          description="Thermal power from district heating"/>
        <Item name="GasPower"
          value="9"
          description="Thermal power from natural gas"/>
        <Item name="BiomassPower"
          value="10"
          description="Thermal power from biomass"/>
        <Item name="SolarThermalPower"
          value="11"
          description="Thermal power from solar thermal"/>
        <Item name="FreshWaterFlowRate"
          value="12"
          description="FreshWaterFlowRate"/>
      </Enumeration>
    </SimpleType>
    <SimpleType
      name="Modelica.Blocks.Types.Init">
      <Enumeration>
        <Item name="NoInit"
          value="1"
          description="No initialization (start values are used as guess values with fixed=false)"/>
        <Item name="SteadyState"
          value="2"
          description="Steady state initialization (derivatives of states are zero)"/>
        <Item name="InitialState"
          value="3"
          description="Initialization with initial states"/>
        <Item name="InitialOutput"
          value="4"
          description="Initialization with initial outputs (and steady state of the states if possible)"/>
      </Enumeration>
    </SimpleType>
    <SimpleType
      name="Modelica.Blocks.Types.SimpleController">
      <Enumeration>
        <Item name="P"
          value="1"
          description="P controller"/>
        <Item name="PI"
          value="2"
          description="PI controller"/>
        <Item name="PD"
          value="3"
          description="PD controller"/>
        <Item name="PID"
          value="4"
          description="PID controller"/>
      </Enumeration>
    </SimpleType>
    <SimpleType
      name="Modelica.Fluid.Types.Dynamics">
      <Enumeration>
        <Item name="DynamicFreeInitial"
          value="1"
          description="DynamicFreeInitial -- Dynamic balance, Initial guess value"/>
        <Item name="FixedInitial"
          value="2"
          description="FixedInitial -- Dynamic balance, Initial value fixed"/>
        <Item name="SteadyStateInitial"
          value="3"
          description="SteadyStateInitial -- Dynamic balance, Steady state initial with guess value"/>
        <Item name="SteadyState"
          value="4"
          description="SteadyState -- Steady state balance, Initial guess value"/>
      </Enumeration>
    </SimpleType>
    <SimpleType
      name="Modelica.Fluid.Types.PortFlowDirection">
      <Enumeration>
        <Item name="Entering"
          value="1"
          description="Fluid flow is only entering"/>
        <Item name="Leaving"
          value="2"
          description="Fluid flow is only leaving"/>
        <Item name="Bidirectional"
          value="3"
          description="No restrictions on fluid flow (flow reversal possible)"/>
      </Enumeration>
    </SimpleType>
  </TypeDefinitions>
  <DefaultExperiment startTime="0.0"
    stopTime="31536000.0"
    tolerance="0.001"/>
  <ModelVariables>
    <!-- Index for next variable = 1 -->
    <ScalarVariable
      name="sta_default.p"
      valueReference="16777216"
      description="Absolute pressure of medium"
      causality="parameter"
      variability="fixed">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"
        start="300000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 2 -->
    <ScalarVariable
      name="sta_default.T"
      valueReference="16777217"
      description="Temperature of medium"
      causality="parameter"
      variability="fixed">
      <Real
        quantity="ThermodynamicTemperature"
        unit="K"
        displayUnit="degC"
        min="1.0"
        max="10000.0"
        nominal="300.0"
        start="293.15"/>
    </ScalarVariable>
    <!-- Index for next variable = 3 -->
    <ScalarVariable
      name="rho_default"
      valueReference="100663296"
      description="Density, used to compute fluid volume"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.Density"
        start="995.586"/>
    </ScalarVariable>
    <!-- Index for next variable = 4 -->
    <ScalarVariable
      name="TZonSupSet"
      valueReference="16777218"
      description="Zone supply temperature setpoint"
      causality="parameter"
      variability="tunable">
      <Real
        declaredType="Modelica.Units.SI.ThermodynamicTemperature"
        start="300.15"/>
    </ScalarVariable>
    <!-- Index for next variable = 5 -->
    <ScalarVariable
      name="cooTowAppDes"
      valueReference="16777219"
      description="Design cooling tower approach"
      causality="parameter"
      variability="tunable">
      <Real
        declaredType="Modelica.Units.SI.TemperatureDifference"
        start="4"/>
    </ScalarVariable>
    <!-- Index for next variable = 6 -->
    <ScalarVariable
      name="TWetBulDes"
      valueReference="16777220"
      description="Design wet bulb temperature"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.ThermodynamicTemperature"
        start="295.15"/>
    </ScalarVariable>
    <!-- Index for next variable = 7 -->
    <ScalarVariable
      name="mAir_flow_nominal"
      valueReference="100663297"
      description="Nominal mass flow rate at fan"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        start="33.16749585406302"/>
    </ScalarVariable>
    <!-- Index for next variable = 8 -->
    <ScalarVariable
      name="P_nominal"
      valueReference="16777221"
      description="Nominal compressor power (at y=1)"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Power"
        start="80000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 9 -->
    <ScalarVariable
      name="dTEva_nominal"
      valueReference="16777222"
      description="Temperature difference evaporator inlet-outlet"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.TemperatureDifference"
        start="6"/>
    </ScalarVariable>
    <!-- Index for next variable = 10 -->
    <ScalarVariable
      name="dTCon_nominal"
      valueReference="16777223"
      description="Temperature difference condenser outlet-inlet"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.TemperatureDifference"
        start="6"/>
    </ScalarVariable>
    <!-- Index for next variable = 11 -->
    <ScalarVariable
      name="COPc_nominal"
      valueReference="16777224"
      description="Chiller COP"
      causality="parameter"
      variability="fixed">
      <Real start="5"/>
    </ScalarVariable>
    <!-- Index for next variable = 12 -->
    <ScalarVariable
      name="mCHW_flow_nominal"
      valueReference="100663298"
      description="Nominal mass flow rate at chilled water"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        start="11.904761904761905"/>
    </ScalarVariable>
    <!-- Index for next variable = 13 -->
    <ScalarVariable
      name="mCW_flow_nominal"
      valueReference="100663299"
      description="Nominal mass flow rate at condenser water"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        start="39.682539682539684"/>
    </ScalarVariable>
    <!-- Index for next variable = 14 -->
    <ScalarVariable
      name="dp_nominal"
      valueReference="16777225"
      description="Nominal pressure difference"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        start="200000"/>
    </ScalarVariable>
    <!-- Index for next variable = 15 -->
    <ScalarVariable
      name="fan.energyDynamics"
      valueReference="100663300"
      description="Type of energy balance: dynamic (3 initialization options) or steady state"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Fluid.Types.Dynamics"
        start="4"/>
    </ScalarVariable>
    <!-- Index for next variable = 16 -->
    <ScalarVariable
      name="fan.massDynamics"
      valueReference="100663301"
      description="Type of mass balance: dynamic (3 initialization options) or steady state, must be steady state if energyDynamics is steady state"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Fluid.Types.Dynamics"
        start="4"/>
    </ScalarVariable>
    <!-- Index for next variable = 17 -->
    <ScalarVariable
      name="fan.substanceDynamics"
      valueReference="100663302"
      description="Type of independent mass fraction balance: dynamic (3 initialization options) or steady state"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Fluid.Types.Dynamics"
        start="4"/>
    </ScalarVariable>
    <!-- Index for next variable = 18 -->
    <ScalarVariable
      name="fan.traceDynamics"
      valueReference="100663303"
      description="Type of trace substance balance: dynamic (3 initialization options) or steady state"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Fluid.Types.Dynamics"
        start="4"/>
    </ScalarVariable>
    <!-- Index for next variable = 19 -->
    <ScalarVariable
      name="fan.p_start"
      valueReference="16777226"
      description="Start value of pressure"
      causality="parameter"
      variability="fixed">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"
        start="101325"/>
    </ScalarVariable>
    <!-- Index for next variable = 20 -->
    <ScalarVariable
      name="fan.T_start"
      valueReference="16777227"
      description="Start value of temperature"
      causality="parameter"
      variability="fixed">
      <Real
        quantity="ThermodynamicTemperature"
        unit="K"
        displayUnit="degC"
        min="1.0"
        max="10000.0"
        nominal="300.0"
        start="293.15"/>
    </ScalarVariable>
    <!-- Index for next variable = 21 -->
    <ScalarVariable
      name="fan.X_start[1]"
      valueReference="16777228"
      description="Start value of mass fractions m_i/m"
      causality="parameter"
      variability="fixed">
      <Real
        quantity="water"
        unit="kg/kg"
        min="0.0"
        max="1.0"
        nominal="0.1"
        start="0.01"/>
    </ScalarVariable>
    <!-- Index for next variable = 22 -->
    <ScalarVariable
      name="fan.X_start[2]"
      valueReference="16777229"
      description="Start value of mass fractions m_i/m"
      causality="parameter"
      variability="fixed">
      <Real
        quantity="air"
        unit="kg/kg"
        min="0.0"
        max="1.0"
        nominal="0.1"
        start="0.99"/>
    </ScalarVariable>
    <!-- Index for next variable = 23 -->
    <ScalarVariable
      name="fan.mSenFac"
      valueReference="100663304"
      description="Factor for scaling the sensible thermal mass of the volume"
      variability="constant">
      <Real min="1.0"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 24 -->
    <ScalarVariable
      name="fan.allowFlowReversal"
      valueReference="100663306"
      description="= false to simplify equations, assuming, but not enforcing, no flow reversal"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 25 -->
    <ScalarVariable
      name="fan.port_a.m_flow"
      valueReference="100663307"
      description="Mass flow rate from the connection point into the component"
      variability="constant">
      <Real
        quantity="MassFlowRate.Air"
        unit="kg/s"
        min="-100000.0"
        max="100000.0"
        start="33.16749585406302"/>
    </ScalarVariable>
    <!-- Index for next variable = 26 -->
    <ScalarVariable
      name="fan.port_a.p"
      valueReference="33554433"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 27 -->
    <ScalarVariable
      name="fan.port_a.h_outflow"
      valueReference="637538583"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="45300.945"/>
    </ScalarVariable>
    <!-- Index for next variable = 28 -->
    <ScalarVariable
      name="fan.port_a.Xi_outflow[1]"
      valueReference="33554449"
      description="Independent mixture mass fractions m_i/m close to the connection point if m_flow &lt; 0">
      <Real
        quantity="MassFraction"
        unit="kg/kg"
        min="0.0"
        max="1.0"
        nominal="0.1"/>
    </ScalarVariable>
    <!-- Index for next variable = 29 -->
    <ScalarVariable
      name="fan.port_b.m_flow"
      valueReference="100663308"
      description="Mass flow rate from the connection point into the component"
      variability="constant">
      <Real
        quantity="MassFlowRate.Air"
        unit="kg/s"
        min="-100000.0"
        max="100000.0"
        start="-33.16749585406302"/>
    </ScalarVariable>
    <!-- Index for next variable = 30 -->
    <ScalarVariable
      name="fan.port_b.p"
      valueReference="637538584"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 31 -->
    <ScalarVariable
      name="fan.port_b.h_outflow"
      valueReference="637538585"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="45300.945"/>
    </ScalarVariable>
    <!-- Index for next variable = 32 -->
    <ScalarVariable
      name="fan.port_b.Xi_outflow[1]"
      valueReference="33554434"
      description="Independent mixture mass fractions m_i/m close to the connection point if m_flow &lt; 0">
      <Real
        quantity="MassFraction"
        unit="kg/kg"
        min="0.0"
        max="1.0"
        nominal="0.1"/>
    </ScalarVariable>
    <!-- Index for next variable = 33 -->
    <ScalarVariable
      name="fan.per.pressure.V_flow[1]"
      valueReference="100663309"
      description="Volume flow rate at user-selected operating points"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.VolumeFlowRate"
        min="0.0"
        start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 34 -->
    <ScalarVariable
      name="fan.per.pressure.V_flow[2]"
      valueReference="100663310"
      description="Volume flow rate at user-selected operating points"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.VolumeFlowRate"
        min="0.0"
        start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 35 -->
    <ScalarVariable
      name="fan.per.pressure.dp[1]"
      valueReference="100663311"
      description="Fan or pump total pressure at these flow rates"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        min="0.0"
        start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 36 -->
    <ScalarVariable
      name="fan.per.pressure.dp[2]"
      valueReference="100663312"
      description="Fan or pump total pressure at these flow rates"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        min="0.0"
        start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 37 -->
    <ScalarVariable
      name="fan.per.V_flow_max"
      valueReference="100663313"
      description="Volume flow rate on the curve when pressure rise is zero"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.VolumeFlowRate"
        start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 38 -->
    <ScalarVariable
      name="fan.per.dpMax"
      valueReference="100663314"
      description="Pressure rise on the curve when flow rate is zero"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 39 -->
    <ScalarVariable
      name="fan.per.etaHydMet"
      valueReference="100663315"
      description="Efficiency computation method for the hydraulic efficiency etaHyd"
      variability="constant">
      <Enumeration
        declaredType="Buildings.Fluid.Movers.BaseClasses.Types.HydraulicEfficiencyMethod"
        start="4"/>
    </ScalarVariable>
    <!-- Index for next variable = 40 -->
    <ScalarVariable
      name="fan.per.etaMotMet"
      valueReference="100663316"
      description="Efficiency computation method for the motor efficiency etaMot"
      variability="constant">
      <Enumeration
        declaredType="Buildings.Fluid.Movers.BaseClasses.Types.MotorEfficiencyMethod"
        start="4"/>
    </ScalarVariable>
    <!-- Index for next variable = 41 -->
    <ScalarVariable
      name="fan.per.powerOrEfficiencyIsHydraulic"
      valueReference="100663317"
      description="=true if hydraulic power or efficiency is provided, instead of total"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 42 -->
    <ScalarVariable
      name="fan.per.efficiency.V_flow[1]"
      valueReference="16777230"
      description="Volumetric flow rate at user-selected operating points"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.VolumeFlowRate"
        min="0.0"
        start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 43 -->
    <ScalarVariable
      name="fan.per.efficiency.eta[1]"
      valueReference="16777231"
      description="Fan or pump efficiency at these flow rates"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Efficiency"
        max="1.0"
        start="0.7"/>
    </ScalarVariable>
    <!-- Index for next variable = 44 -->
    <ScalarVariable
      name="fan.per.motorEfficiency.V_flow[1]"
      valueReference="16777232"
      description="Volumetric flow rate at user-selected operating points"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.VolumeFlowRate"
        min="0.0"
        start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 45 -->
    <ScalarVariable
      name="fan.per.motorEfficiency.eta[1]"
      valueReference="16777233"
      description="Fan or pump efficiency at these flow rates"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Efficiency"
        max="1.0"
        start="0.7"/>
    </ScalarVariable>
    <!-- Index for next variable = 46 -->
    <ScalarVariable
      name="fan.per.motorEfficiency_yMot.y[1]"
      valueReference="16777234"
      description="Part load ratio, y = PEle/PEle_nominal"
      causality="parameter"
      variability="fixed">
      <Real min="0.0"
        start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 47 -->
    <ScalarVariable
      name="fan.per.motorEfficiency_yMot.eta[1]"
      valueReference="16777235"
      description="Fan or pump efficiency at these part load ratios"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Efficiency"
        max="1.0"
        start="0.7"/>
    </ScalarVariable>
    <!-- Index for next variable = 48 -->
    <ScalarVariable
      name="fan.per.power.V_flow[1]"
      valueReference="16777236"
      description="Volume flow rate at user-selected operating points"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.VolumeFlowRate"
        min="0.0"
        start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 49 -->
    <ScalarVariable
      name="fan.per.power.P[1]"
      valueReference="100663318"
      description="Fan or pump electrical power at these flow rates"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.Power"
        min="0.0"
        start="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 50 -->
    <ScalarVariable
      name="fan.per.peak.V_flow"
      valueReference="100663319"
      description="Volume flow rate at peak efficiency"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.VolumeFlowRate"
        min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 51 -->
    <ScalarVariable
      name="fan.per.peak.dp"
      valueReference="100663320"
      description="Pressure rise at peak efficiency"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 52 -->
    <ScalarVariable
      name="fan.per.peak.eta"
      valueReference="100663321"
      description="Peak efficiency"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Efficiency"/>
    </ScalarVariable>
    <!-- Index for next variable = 53 -->
    <ScalarVariable
      name="fan.per.peak_internal.V_flow"
      valueReference="100663322"
      description="Volume flow rate at peak efficiency"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.VolumeFlowRate"
        min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 54 -->
    <ScalarVariable
      name="fan.per.peak_internal.dp"
      valueReference="100663323"
      description="Pressure rise at peak efficiency"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 55 -->
    <ScalarVariable
      name="fan.per.peak_internal.eta"
      valueReference="100663324"
      description="Peak efficiency"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Efficiency"/>
    </ScalarVariable>
    <!-- Index for next variable = 56 -->
    <ScalarVariable
      name="fan.per.motorCooledByFluid"
      valueReference="16777237"
      description="If true, then motor heat is added to fluid stream"
      causality="parameter"
      variability="tunable">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 57 -->
    <ScalarVariable
      name="fan.per.WMot_nominal"
      valueReference="100663325"
      description="Rated motor power"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.Power"
        start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 58 -->
    <ScalarVariable
      name="fan.per.etaMot_max"
      valueReference="16777238"
      description="Maximum motor efficiency"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Efficiency"
        max="1.0"
        start="0.7"/>
    </ScalarVariable>
    <!-- Index for next variable = 59 -->
    <ScalarVariable
      name="fan.per.motorEfficiency_yMot_generic.y[1]"
      valueReference="100663326"
      description="Part load ratio, y = PEle/PEle_nominal"
      variability="fixed">
      <Real min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 60 -->
    <ScalarVariable
      name="fan.per.motorEfficiency_yMot_generic.y[2]"
      valueReference="100663327"
      description="Part load ratio, y = PEle/PEle_nominal"
      variability="fixed">
      <Real min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 61 -->
    <ScalarVariable
      name="fan.per.motorEfficiency_yMot_generic.y[3]"
      valueReference="100663328"
      description="Part load ratio, y = PEle/PEle_nominal"
      variability="fixed">
      <Real min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 62 -->
    <ScalarVariable
      name="fan.per.motorEfficiency_yMot_generic.y[4]"
      valueReference="100663329"
      description="Part load ratio, y = PEle/PEle_nominal"
      variability="fixed">
      <Real min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 63 -->
    <ScalarVariable
      name="fan.per.motorEfficiency_yMot_generic.y[5]"
      valueReference="100663330"
      description="Part load ratio, y = PEle/PEle_nominal"
      variability="fixed">
      <Real min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 64 -->
    <ScalarVariable
      name="fan.per.motorEfficiency_yMot_generic.y[6]"
      valueReference="100663331"
      description="Part load ratio, y = PEle/PEle_nominal"
      variability="fixed">
      <Real min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 65 -->
    <ScalarVariable
      name="fan.per.motorEfficiency_yMot_generic.y[7]"
      valueReference="100663332"
      description="Part load ratio, y = PEle/PEle_nominal"
      variability="fixed">
      <Real min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 66 -->
    <ScalarVariable
      name="fan.per.motorEfficiency_yMot_generic.y[8]"
      valueReference="100663333"
      description="Part load ratio, y = PEle/PEle_nominal"
      variability="fixed">
      <Real min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 67 -->
    <ScalarVariable
      name="fan.per.motorEfficiency_yMot_generic.y[9]"
      valueReference="100663334"
      description="Part load ratio, y = PEle/PEle_nominal"
      variability="fixed">
      <Real min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 68 -->
    <ScalarVariable
      name="fan.per.motorEfficiency_yMot_generic.eta[1]"
      valueReference="100663335"
      description="Fan or pump efficiency at these part load ratios"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Efficiency"
        max="1.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 69 -->
    <ScalarVariable
      name="fan.per.motorEfficiency_yMot_generic.eta[2]"
      valueReference="100663336"
      description="Fan or pump efficiency at these part load ratios"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Efficiency"
        max="1.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 70 -->
    <ScalarVariable
      name="fan.per.motorEfficiency_yMot_generic.eta[3]"
      valueReference="100663337"
      description="Fan or pump efficiency at these part load ratios"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Efficiency"
        max="1.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 71 -->
    <ScalarVariable
      name="fan.per.motorEfficiency_yMot_generic.eta[4]"
      valueReference="100663338"
      description="Fan or pump efficiency at these part load ratios"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Efficiency"
        max="1.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 72 -->
    <ScalarVariable
      name="fan.per.motorEfficiency_yMot_generic.eta[5]"
      valueReference="100663339"
      description="Fan or pump efficiency at these part load ratios"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Efficiency"
        max="1.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 73 -->
    <ScalarVariable
      name="fan.per.motorEfficiency_yMot_generic.eta[6]"
      valueReference="100663340"
      description="Fan or pump efficiency at these part load ratios"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Efficiency"
        max="1.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 74 -->
    <ScalarVariable
      name="fan.per.motorEfficiency_yMot_generic.eta[7]"
      valueReference="100663341"
      description="Fan or pump efficiency at these part load ratios"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Efficiency"
        max="1.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 75 -->
    <ScalarVariable
      name="fan.per.motorEfficiency_yMot_generic.eta[8]"
      valueReference="100663342"
      description="Fan or pump efficiency at these part load ratios"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Efficiency"
        max="1.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 76 -->
    <ScalarVariable
      name="fan.per.motorEfficiency_yMot_generic.eta[9]"
      valueReference="100663343"
      description="Fan or pump efficiency at these part load ratios"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Efficiency"
        max="1.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 77 -->
    <ScalarVariable
      name="fan.per.haveWMot_nominal"
      valueReference="100663344"
      description="= true, if the rated motor power is provided"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 78 -->
    <ScalarVariable
      name="fan.per.speed_nominal"
      valueReference="16777239"
      description="Nominal rotational speed for flow characteristic"
      causality="parameter"
      variability="fixed">
      <Real
        unit="1"
        min="0.0"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 79 -->
    <ScalarVariable
      name="fan.per.constantSpeed"
      valueReference="16777240"
      description="Normalized speed set point, used if inputType = Buildings.Fluid.Types.InputType.Constant"
      causality="parameter"
      variability="fixed">
      <Real
        unit="1"
        min="0.0"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 80 -->
    <ScalarVariable
      name="fan.per.speeds[1]"
      valueReference="16777241"
      description="Vector of normalized speed set points, used if inputType = Buildings.Fluid.Types.InputType.Stages"
      causality="parameter"
      variability="fixed">
      <Real
        unit="1"
        min="0.0"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 81 -->
    <ScalarVariable
      name="fan.per.havePressureCurve"
      valueReference="100663345"
      description="= true, if default record values are being used"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 82 -->
    <ScalarVariable
      name="fan.inputType"
      valueReference="100663346"
      description="Control input type"
      variability="constant">
      <Enumeration
        declaredType="Buildings.Fluid.Types.InputType"
        start="3"/>
    </ScalarVariable>
    <!-- Index for next variable = 83 -->
    <ScalarVariable
      name="fan.constInput"
      valueReference="100663347"
      description="Constant input set point"
      variability="constant">
      <Real
        unit="kg/s"
        start="33.16749585406302"/>
    </ScalarVariable>
    <!-- Index for next variable = 84 -->
    <ScalarVariable
      name="fan.stageInputs[1]"
      valueReference="100663348"
      description="Vector of input set points corresponding to stages"
      variability="constant">
      <Real
        unit="kg/s"
        start="33.16749585406302"/>
    </ScalarVariable>
    <!-- Index for next variable = 85 -->
    <ScalarVariable
      name="fan.computePowerUsingSimilarityLaws"
      valueReference="100663349"
      description="= true, compute power exactly, using similarity laws. Otherwise approximate."
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 86 -->
    <ScalarVariable
      name="fan.addPowerToMedium"
      valueReference="100663350"
      description="Set to false to avoid any power (=heat and flow work) being added to medium (may give simpler equations)"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 87 -->
    <ScalarVariable
      name="fan.nominalValuesDefineDefaultPressureCurve"
      valueReference="16777242"
      description="Set to true to avoid warning if m_flow_nominal and dp_nominal are used to construct the default pressure curve"
      causality="parameter"
      variability="fixed">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 88 -->
    <ScalarVariable
      name="fan.tau"
      valueReference="16777243"
      description="Time constant of fluid volume for nominal flow, used if energy or mass balance is dynamic"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Time"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 89 -->
    <ScalarVariable
      name="fan.use_inputFilter"
      valueReference="100663351"
      description="= true, if speed is filtered with a 2nd order CriticalDamping filter"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 90 -->
    <ScalarVariable
      name="fan.riseTime"
      valueReference="16777244"
      description="Rise time of the filter (time to reach 99.6 % of the speed)"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Time"
        start="30"/>
    </ScalarVariable>
    <!-- Index for next variable = 91 -->
    <ScalarVariable
      name="fan.init"
      valueReference="16777245"
      description="Type of initialization (no init/steady state/initial state/initial output)"
      causality="parameter"
      variability="fixed">
      <Enumeration
        declaredType="Modelica.Blocks.Types.Init"
        start="4"/>
    </ScalarVariable>
    <!-- Index for next variable = 92 -->
    <ScalarVariable
      name="fan.y_actual"
      valueReference="100663352"
      description="Actual normalised fan or pump speed that is used for computations"
      variability="constant">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"
        unit="1"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 93 -->
    <ScalarVariable
      name="fan.P"
      valueReference="637539088"
      description="Electrical power consumed">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"
        quantity="Power"
        unit="W"/>
    </ScalarVariable>
    <!-- Index for next variable = 94 -->
    <ScalarVariable
      name="fan.heatPort.T"
      valueReference="905974042"
      description="Port temperature">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        min="1.0"
        max="10000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 95 -->
    <ScalarVariable
      name="fan.heatPort.Q_flow"
      valueReference="100663353"
      description="Heat flow rate (positive if flowing from outside into the component)"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.HeatFlowRate"
        start="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 96 -->
    <ScalarVariable
      name="fan.VMachine_flow"
      valueReference="637538587"
      description="Volume flow rate">
      <Real
        declaredType="Modelica.Units.SI.VolumeFlowRate"/>
    </ScalarVariable>
    <!-- Index for next variable = 97 -->
    <ScalarVariable
      name="fan.dpMachine"
      valueReference="905974044"
      description="Pressure difference">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"/>
    </ScalarVariable>
    <!-- Index for next variable = 98 -->
    <ScalarVariable
      name="fan.eta"
      valueReference="100663354"
      description="Global efficiency"
      variability="constant">
      <Real
        quantity="Efficiency"
        unit="1"
        start="0.48999999999999994"/>
    </ScalarVariable>
    <!-- Index for next variable = 99 -->
    <ScalarVariable
      name="fan.etaHyd"
      valueReference="100663355"
      description="Hydraulic efficiency"
      variability="constant">
      <Real
        quantity="Efficiency"
        unit="1"
        start="0.7"/>
    </ScalarVariable>
    <!-- Index for next variable = 100 -->
    <ScalarVariable
      name="fan.etaMot"
      valueReference="100663356"
      description="Motor efficiency"
      variability="constant">
      <Real
        quantity="Efficiency"
        unit="1"
        start="0.7"/>
    </ScalarVariable>
    <!-- Index for next variable = 101 -->
    <ScalarVariable
      name="fan.m_flow_small"
      valueReference="100663357"
      description="Small mass flow rate for regularization of zero flow"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"
        start="0.0033167495854063023"/>
    </ScalarVariable>
    <!-- Index for next variable = 102 -->
    <ScalarVariable
      name="fan.m_flow"
      valueReference="100663359"
      description="Mass flow rate from port_a to port_b (m_flow &gt; 0 is design flow direction)"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        start="33.16749585406302"/>
    </ScalarVariable>
    <!-- Index for next variable = 103 -->
    <ScalarVariable
      name="fan.dp"
      valueReference="905974045"
      description="Pressure difference between port_a and port_b">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"/>
    </ScalarVariable>
    <!-- Index for next variable = 104 -->
    <ScalarVariable
      name="fan.m_flow_nominal"
      valueReference="100663660"
      description="Nominal mass flow rate"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="1E-60"
        start="33.16749585406302"/>
    </ScalarVariable>
    <!-- Index for next variable = 105 -->
    <ScalarVariable
      name="fan.dp_nominal"
      valueReference="100663661"
      description="Nominal pressure raise, used for default pressure curve if not specified in record per"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        min="1E-60"
        start="500"/>
    </ScalarVariable>
    <!-- Index for next variable = 106 -->
    <ScalarVariable
      name="fan.m_flow_start"
      valueReference="16777249"
      description="Initial value of mass flow rate"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"
        start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 107 -->
    <ScalarVariable
      name="fan.constantMassFlowRate"
      valueReference="100663662"
      description="Constant pump mass flow rate, used when inputType=Constant"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        start="33.16749585406302"/>
    </ScalarVariable>
    <!-- Index for next variable = 108 -->
    <ScalarVariable
      name="fan.massFlowRates[1]"
      valueReference="100663663"
      description="Vector of mass flow rate set points, used when inputType=Stage"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        start="33.16749585406302"/>
    </ScalarVariable>
    <!-- Index for next variable = 109 -->
    <ScalarVariable
      name="fan.dpMax"
      valueReference="100663664"
      description="Maximum pressure allowed to operate the model, if exceeded, the simulation stops with an error"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.Pressure"
        displayUnit="Pa"
        min="0.0"
        start="2000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 110 -->
    <ScalarVariable
      name="fan.m_flow_in"
      valueReference="100663665"
      description="Prescribed mass flow rate"
      variability="constant">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealInput"
        unit="kg/s"
        nominal="33.16749585406302"
        start="33.16749585406302"/>
    </ScalarVariable>
    <!-- Index for next variable = 111 -->
    <ScalarVariable
      name="fan.m_flow_actual"
      valueReference="100663666"
      description="Actual mass flow rate"
      variability="constant">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"
        unit="kg/s"
        min="-1E+60"
        max="100000.0"
        nominal="33.16749585406302"
        start="33.16749585406302"/>
    </ScalarVariable>
    <!-- Index for next variable = 112 -->
    <ScalarVariable
      name="cooCoi.allowFlowReversal1"
      valueReference="100663667"
      description="= false to simplify equations, assuming, but not enforcing, no flow reversal for medium 1"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 113 -->
    <ScalarVariable
      name="cooCoi.allowFlowReversal2"
      valueReference="100663668"
      description="= false to simplify equations, assuming, but not enforcing, no flow reversal for medium 2"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 114 -->
    <ScalarVariable
      name="cooCoi.port_a1.m_flow"
      valueReference="637538603"
      description="Mass flow rate from the connection point into the component"
      initial="approx">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-100000.0"
        max="100000.0"
        nominal="11.904761904761905"
        start="11.904761904761905"/>
    </ScalarVariable>
    <!-- Index for next variable = 115 -->
    <ScalarVariable
      name="cooCoi.port_a1.p"
      valueReference="637538604"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 116 -->
    <ScalarVariable
      name="cooCoi.port_a1.h_outflow"
      valueReference="637538605"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0"
      initial="approx">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="83680.0"
        start="83680.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 117 -->
    <ScalarVariable
      name="der(cooCoi.port_a1.h_outflow)"
      valueReference="637538606"
      description="der(Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0)">
      <Real
        unit="m2/s3"
        derivative="116"/>
    </ScalarVariable>
    <!-- Index for next variable = 118 -->
    <ScalarVariable
      name="cooCoi.port_b1.m_flow"
      valueReference="637539263"
      description="Mass flow rate from the connection point into the component">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-100000.0"
        max="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 119 -->
    <ScalarVariable
      name="cooCoi.port_b1.p"
      valueReference="234881185"
      description="Thermodynamic pressure in the connection point"
      variability="tunable">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 120 -->
    <ScalarVariable
      name="cooCoi.port_b1.h_outflow"
      valueReference="637538607"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0"
      initial="approx">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="83680.0"
        start="83680.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 121 -->
    <ScalarVariable
      name="der(cooCoi.port_b1.h_outflow)"
      valueReference="637538608"
      description="der(Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0)">
      <Real
        unit="m2/s3"
        derivative="120"/>
    </ScalarVariable>
    <!-- Index for next variable = 122 -->
    <ScalarVariable
      name="cooCoi.port_a2.m_flow"
      valueReference="637538609"
      description="Mass flow rate from the connection point into the component">
      <Real
        quantity="MassFlowRate.Air"
        unit="kg/s"
        min="-100000.0"
        max="100000.0"
        nominal="33.16749585406302"/>
    </ScalarVariable>
    <!-- Index for next variable = 123 -->
    <ScalarVariable
      name="cooCoi.port_a2.p"
      valueReference="637538584"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 124 -->
    <ScalarVariable
      name="cooCoi.port_a2.h_outflow"
      valueReference="637538610"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0"
      initial="approx">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="45300.945"
        start="45300.945"/>
    </ScalarVariable>
    <!-- Index for next variable = 125 -->
    <ScalarVariable
      name="der(cooCoi.port_a2.h_outflow)"
      valueReference="637538611"
      description="der(Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0)">
      <Real
        unit="m2/s3"
        derivative="124"/>
    </ScalarVariable>
    <!-- Index for next variable = 126 -->
    <ScalarVariable
      name="cooCoi.port_a2.Xi_outflow[1]"
      valueReference="33554446"
      description="Independent mixture mass fractions m_i/m close to the connection point if m_flow &lt; 0">
      <Real
        quantity="MassFraction"
        unit="kg/kg"
        min="0.0"
        max="1.0"
        nominal="0.1"/>
    </ScalarVariable>
    <!-- Index for next variable = 127 -->
    <ScalarVariable
      name="cooCoi.port_b2.m_flow"
      valueReference="100663669"
      description="Mass flow rate from the connection point into the component"
      variability="constant">
      <Real
        quantity="MassFlowRate.Air"
        unit="kg/s"
        min="-100000.0"
        max="1E+60"
        start="-33.16749585406302"/>
    </ScalarVariable>
    <!-- Index for next variable = 128 -->
    <ScalarVariable
      name="cooCoi.port_b2.p"
      valueReference="33554433"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 129 -->
    <ScalarVariable
      name="cooCoi.port_b2.h_outflow"
      valueReference="637538612"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0"
      initial="approx">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="45300.945"
        start="45300.945"/>
    </ScalarVariable>
    <!-- Index for next variable = 130 -->
    <ScalarVariable
      name="der(cooCoi.port_b2.h_outflow)"
      valueReference="637538613"
      description="der(Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0)">
      <Real
        unit="m2/s3"
        derivative="129"/>
    </ScalarVariable>
    <!-- Index for next variable = 131 -->
    <ScalarVariable
      name="cooCoi.port_b2.Xi_outflow[1]"
      valueReference="33554434"
      description="Independent mixture mass fractions m_i/m close to the connection point if m_flow &lt; 0">
      <Real
        quantity="MassFraction"
        unit="kg/kg"
        min="0.0"
        max="1.0"
        nominal="0.1"/>
    </ScalarVariable>
    <!-- Index for next variable = 132 -->
    <ScalarVariable
      name="cooCoi.m1_flow_nominal"
      valueReference="100663670"
      description="Nominal mass flow rate"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"
        start="11.904761904761905"/>
    </ScalarVariable>
    <!-- Index for next variable = 133 -->
    <ScalarVariable
      name="cooCoi.m2_flow_nominal"
      valueReference="100663671"
      description="Nominal mass flow rate"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"
        start="33.16749585406302"/>
    </ScalarVariable>
    <!-- Index for next variable = 134 -->
    <ScalarVariable
      name="cooCoi.m1_flow_small"
      valueReference="100663672"
      description="Small mass flow rate for regularization of zero flow"
      variability="constant">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="0.0"
        max="100000.0"
        start="0.0011904761904761906"/>
    </ScalarVariable>
    <!-- Index for next variable = 135 -->
    <ScalarVariable
      name="cooCoi.m2_flow_small"
      valueReference="100663673"
      description="Small mass flow rate for regularization of zero flow"
      variability="constant">
      <Real
        quantity="MassFlowRate.Air"
        unit="kg/s"
        min="0.0"
        max="100000.0"
        start="0.0033167495854063023"/>
    </ScalarVariable>
    <!-- Index for next variable = 136 -->
    <ScalarVariable
      name="cooCoi.m1_flow"
      valueReference="637538603"
      description="Mass flow rate from port_a1 to port_b1 (m1_flow &gt; 0 is design flow direction)">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-100000.0"
        max="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 137 -->
    <ScalarVariable
      name="cooCoi.dp1"
      valueReference="905974070"
      description="Pressure difference between port_a1 and port_b1">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"/>
    </ScalarVariable>
    <!-- Index for next variable = 138 -->
    <ScalarVariable
      name="cooCoi.m2_flow"
      valueReference="637538609"
      description="Mass flow rate from port_a2 to port_b2 (m2_flow &gt; 0 is design flow direction)">
      <Real
        quantity="MassFlowRate.Air"
        unit="kg/s"
        min="-100000.0"
        max="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 139 -->
    <ScalarVariable
      name="cooCoi.dp2"
      valueReference="905974071"
      description="Pressure difference between port_a2 and port_b2">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"/>
    </ScalarVariable>
    <!-- Index for next variable = 140 -->
    <ScalarVariable
      name="cooCoi.computeFlowResistance1"
      valueReference="100663675"
      description="=true, compute flow resistance. Set to false to assume no friction"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 141 -->
    <ScalarVariable
      name="cooCoi.from_dp1"
      valueReference="100663676"
      description="= true, use m_flow = f(dp) else dp = f(m_flow)"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 142 -->
    <ScalarVariable
      name="cooCoi.dp1_nominal"
      valueReference="100663677"
      description="Pressure difference"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        min="0.0"
        start="24000"/>
    </ScalarVariable>
    <!-- Index for next variable = 143 -->
    <ScalarVariable
      name="cooCoi.linearizeFlowResistance1"
      valueReference="16777250"
      description="= true, use linear relation between m_flow and dp for any flow rate"
      causality="parameter"
      variability="fixed">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 144 -->
    <ScalarVariable
      name="cooCoi.deltaM1"
      valueReference="100663678"
      description="Fraction of nominal flow rate where flow transitions to laminar"
      variability="constant">
      <Real start="0.1"/>
    </ScalarVariable>
    <!-- Index for next variable = 145 -->
    <ScalarVariable
      name="cooCoi.computeFlowResistance2"
      valueReference="100663679"
      description="=true, compute flow resistance. Set to false to assume no friction"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 146 -->
    <ScalarVariable
      name="cooCoi.from_dp2"
      valueReference="100663680"
      description="= true, use m_flow = f(dp) else dp = f(m_flow)"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 147 -->
    <ScalarVariable
      name="cooCoi.dp2_nominal"
      valueReference="100663681"
      description="Pressure difference"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        min="0.0"
        start="200"/>
    </ScalarVariable>
    <!-- Index for next variable = 148 -->
    <ScalarVariable
      name="cooCoi.linearizeFlowResistance2"
      valueReference="16777251"
      description="= true, use linear relation between m_flow and dp for any flow rate"
      causality="parameter"
      variability="fixed">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 149 -->
    <ScalarVariable
      name="cooCoi.deltaM2"
      valueReference="100663682"
      description="Fraction of nominal flow rate where flow transitions to laminar"
      variability="constant">
      <Real start="0.1"/>
    </ScalarVariable>
    <!-- Index for next variable = 150 -->
    <ScalarVariable
      name="cooCoi.UA_nominal"
      valueReference="100663683"
      description="Thermal conductance at nominal flow, used to compute heat capacity"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.ThermalConductance"
        min="0.0"
        start="166832.50414593698"/>
    </ScalarVariable>
    <!-- Index for next variable = 151 -->
    <ScalarVariable
      name="cooCoi.r_nominal"
      valueReference="16777252"
      description="Ratio between air-side and water-side convective heat transfer coefficient"
      causality="parameter"
      variability="tunable">
      <Real start="0.6666666666666666"/>
    </ScalarVariable>
    <!-- Index for next variable = 152 -->
    <ScalarVariable
      name="cooCoi.nEle"
      valueReference="100663684"
      description="Number of pipe segments used for discretization"
      variability="constant">
      <Integer min="1"
        start="4"/>
    </ScalarVariable>
    <!-- Index for next variable = 153 -->
    <ScalarVariable
      name="cooCoi.energyDynamics"
      valueReference="100663685"
      description="Formulation of energy balance"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Fluid.Types.Dynamics"
        start="3"/>
    </ScalarVariable>
    <!-- Index for next variable = 154 -->
    <ScalarVariable
      name="cooCoi.tau1"
      valueReference="16777253"
      description="Time constant at nominal flow for medium 1"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Time"
        start="10"/>
    </ScalarVariable>
    <!-- Index for next variable = 155 -->
    <ScalarVariable
      name="cooCoi.tau2"
      valueReference="16777254"
      description="Time constant at nominal flow for medium 2"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Time"
        start="2"/>
    </ScalarVariable>
    <!-- Index for next variable = 156 -->
    <ScalarVariable
      name="cooCoi.tau_m"
      valueReference="16777255"
      description="Time constant of metal at nominal UA value"
      causality="parameter"
      variability="tunable">
      <Real
        declaredType="Modelica.Units.SI.Time"
        start="5"/>
    </ScalarVariable>
    <!-- Index for next variable = 157 -->
    <ScalarVariable
      name="cooCoi.waterSideFlowDependent"
      valueReference="100663686"
      description="Set to false to make water-side hA independent of mass flow rate"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 158 -->
    <ScalarVariable
      name="cooCoi.airSideFlowDependent"
      valueReference="100663687"
      description="Set to false to make air-side hA independent of mass flow rate"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 159 -->
    <ScalarVariable
      name="cooCoi.waterSideTemperatureDependent"
      valueReference="100663688"
      description="Set to false to make water-side hA independent of temperature"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 160 -->
    <ScalarVariable
      name="cooCoi.airSideTemperatureDependent"
      valueReference="100663689"
      description="Set to false to make air-side hA independent of temperature"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 161 -->
    <ScalarVariable
      name="cooCoi.GDif"
      valueReference="100663690"
      description="Thermal conductance to approximate diffusion (which improves model at near-zero flow rates)"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.ThermalConductance"
        start="556.1083471531232"/>
    </ScalarVariable>
    <!-- Index for next variable = 162 -->
    <ScalarVariable
      name="cooCoi.Q1_flow"
      valueReference="905974078"
      description="Heat transferred from solid into medium 1">
      <Real
        declaredType="Modelica.Units.SI.HeatFlowRate"/>
    </ScalarVariable>
    <!-- Index for next variable = 163 -->
    <ScalarVariable
      name="cooCoi.Q2_flow"
      valueReference="905974079"
      description="Heat transferred from solid into medium 2">
      <Real
        declaredType="Modelica.Units.SI.HeatFlowRate"/>
    </ScalarVariable>
    <!-- Index for next variable = 164 -->
    <ScalarVariable
      name="cooCoi.T1[1]"
      valueReference="637538624"
      description="Water temperature">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        min="1.0"
        max="10000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 165 -->
    <ScalarVariable
      name="cooCoi.T1[2]"
      valueReference="637538625"
      description="Water temperature">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        min="1.0"
        max="10000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 166 -->
    <ScalarVariable
      name="cooCoi.T1[3]"
      valueReference="637538626"
      description="Water temperature">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        min="1.0"
        max="10000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 167 -->
    <ScalarVariable
      name="cooCoi.T1[4]"
      valueReference="637538627"
      description="Water temperature">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        min="1.0"
        max="10000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 168 -->
    <ScalarVariable
      name="cooCoi.T2[1]"
      valueReference="637538628"
      description="Air temperature">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        min="1.0"
        max="10000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 169 -->
    <ScalarVariable
      name="cooCoi.T2[2]"
      valueReference="637538629"
      description="Air temperature">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        min="1.0"
        max="10000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 170 -->
    <ScalarVariable
      name="cooCoi.T2[3]"
      valueReference="637538630"
      description="Air temperature">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        min="1.0"
        max="10000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 171 -->
    <ScalarVariable
      name="cooCoi.T2[4]"
      valueReference="637538631"
      description="Air temperature">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        min="1.0"
        max="10000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 172 -->
    <ScalarVariable
      name="cooCoi.T_m[1]"
      valueReference="33554436"
      description="Metal temperature">
      <Real
        declaredType="Modelica.Units.SI.Temperature"/>
    </ScalarVariable>
    <!-- Index for next variable = 173 -->
    <ScalarVariable
      name="cooCoi.T_m[2]"
      valueReference="33554440"
      description="Metal temperature">
      <Real
        declaredType="Modelica.Units.SI.Temperature"/>
    </ScalarVariable>
    <!-- Index for next variable = 174 -->
    <ScalarVariable
      name="cooCoi.T_m[3]"
      valueReference="33554444"
      description="Metal temperature">
      <Real
        declaredType="Modelica.Units.SI.Temperature"/>
    </ScalarVariable>
    <!-- Index for next variable = 175 -->
    <ScalarVariable
      name="cooCoi.T_m[4]"
      valueReference="33554448"
      description="Metal temperature">
      <Real
        declaredType="Modelica.Units.SI.Temperature"/>
    </ScalarVariable>
    <!-- Index for next variable = 176 -->
    <ScalarVariable
      name="cooCoi.hA.UA_nominal"
      valueReference="100663691"
      description="Thermal conductance at nominal flow"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.ThermalConductance"
        min="0.0"
        start="166832.50414593698"/>
    </ScalarVariable>
    <!-- Index for next variable = 177 -->
    <ScalarVariable
      name="cooCoi.hA.m_flow_nominal_w"
      valueReference="100663692"
      description="Water mass flow rate"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        start="11.904761904761905"/>
    </ScalarVariable>
    <!-- Index for next variable = 178 -->
    <ScalarVariable
      name="cooCoi.hA.m_flow_nominal_a"
      valueReference="100663693"
      description="Air mass flow rate"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        start="33.16749585406302"/>
    </ScalarVariable>
    <!-- Index for next variable = 179 -->
    <ScalarVariable
      name="cooCoi.hA.m1_flow"
      valueReference="637538603"
      description="Mass flow rate medium 1">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealInput"
        unit="kg/s"/>
    </ScalarVariable>
    <!-- Index for next variable = 180 -->
    <ScalarVariable
      name="cooCoi.hA.m2_flow"
      valueReference="637538609"
      description="Mass flow rate medium 2">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealInput"
        unit="kg/s"/>
    </ScalarVariable>
    <!-- Index for next variable = 181 -->
    <ScalarVariable
      name="cooCoi.hA.T_1"
      valueReference="100663694"
      description="Temperature medium 1"
      variability="constant">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealInput"
        unit="K"
        start="293.15"/>
    </ScalarVariable>
    <!-- Index for next variable = 182 -->
    <ScalarVariable
      name="cooCoi.hA.T_2"
      valueReference="100663695"
      description="Temperature medium 2"
      variability="constant">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealInput"
        unit="K"
        start="293.15"/>
    </ScalarVariable>
    <!-- Index for next variable = 183 -->
    <ScalarVariable
      name="cooCoi.hA.hA_1"
      valueReference="637538632"
      description="Convective heat transfer medium 1">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"
        unit="W/K"/>
    </ScalarVariable>
    <!-- Index for next variable = 184 -->
    <ScalarVariable
      name="cooCoi.hA.hA_2"
      valueReference="637538633"
      description="Convective heat transfer medium 2">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"
        unit="W/K"/>
    </ScalarVariable>
    <!-- Index for next variable = 185 -->
    <ScalarVariable
      name="cooCoi.hA.r_nominal"
      valueReference="100663696"
      description="Ratio between air-side and water-side convective heat transfer coefficient"
      variability="tunable">
      <Real min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 186 -->
    <ScalarVariable
      name="cooCoi.hA.hA_nominal_w"
      valueReference="100663697"
      description="Water side convective heat transfer coefficient"
      variability="tunable">
      <Real
        declaredType="Modelica.Units.SI.ThermalConductance"
        min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 187 -->
    <ScalarVariable
      name="cooCoi.hA.hA_nominal_a"
      valueReference="100663698"
      description="Air side convective heat transfer coefficient, including fin resistance"
      variability="tunable">
      <Real
        declaredType="Modelica.Units.SI.ThermalConductance"
        min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 188 -->
    <ScalarVariable
      name="cooCoi.hA.n_w"
      valueReference="16777256"
      description="Water-side exponent for convective heat transfer coefficient, h~m_flow^n"
      causality="parameter"
      variability="tunable">
      <Real min="0.0"
        max="1.0"
        start="0.85"/>
    </ScalarVariable>
    <!-- Index for next variable = 189 -->
    <ScalarVariable
      name="cooCoi.hA.n_a"
      valueReference="16777257"
      description="Air-side exponent for convective heat transfer coefficient, h~m_flow^n"
      causality="parameter"
      variability="tunable">
      <Real min="0.0"
        max="1.0"
        start="0.8"/>
    </ScalarVariable>
    <!-- Index for next variable = 190 -->
    <ScalarVariable
      name="cooCoi.hA.T0_w"
      valueReference="16777258"
      description="Water temperature"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        start="293.15"/>
    </ScalarVariable>
    <!-- Index for next variable = 191 -->
    <ScalarVariable
      name="cooCoi.hA.T0_a"
      valueReference="16777259"
      description="Air temperature"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        start="293.15"/>
    </ScalarVariable>
    <!-- Index for next variable = 192 -->
    <ScalarVariable
      name="cooCoi.hA.waterSideFlowDependent"
      valueReference="100663699"
      description="Set to false to make water-side hA independent of mass flow rate"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 193 -->
    <ScalarVariable
      name="cooCoi.hA.airSideFlowDependent"
      valueReference="100663700"
      description="Set to false to make air-side hA independent of mass flow rate"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 194 -->
    <ScalarVariable
      name="cooCoi.hA.waterSideTemperatureDependent"
      valueReference="100663701"
      description="Set to false to make water-side hA independent of temperature"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 195 -->
    <ScalarVariable
      name="cooCoi.hA.airSideTemperatureDependent"
      valueReference="100663702"
      description="Set to false to make air-side hA independent of temperature"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 196 -->
    <ScalarVariable
      name="cooCoi.ele[1].vol1.dynBal.medium.T"
      valueReference="33554432"
      description="Temperature of medium">
      <Real
        quantity="ThermodynamicTemperature"
        unit="K"
        displayUnit="degC"
        min="1.0"
        max="10000.0"
        nominal="300.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 197 -->
    <ScalarVariable
      name="der(cooCoi.ele[1].vol1.dynBal.medium.T)"
      valueReference="587202560"
      description="der(Temperature of medium)">
      <Real
        unit="K/s"
        derivative="196"/>
    </ScalarVariable>
    <!-- Index for next variable = 198 -->
    <ScalarVariable
      name="cooCoi.ele[1].vol2.dynBal.medium.p"
      valueReference="33554433"
      description="Absolute pressure of medium">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 199 -->
    <ScalarVariable
      name="der(cooCoi.ele[1].vol2.dynBal.medium.p)"
      valueReference="587202561"
      description="der(Absolute pressure of medium)">
      <Real
        unit="Pa/s"
        derivative="198"/>
    </ScalarVariable>
    <!-- Index for next variable = 200 -->
    <ScalarVariable
      name="cooCoi.ele[1].vol2.dynBal.medium.Xi[1]"
      valueReference="33554434"
      description="Structurally independent mass fractions">
      <Real
        quantity="MassFraction"
        unit="1"
        min="0.0"
        max="1.0"
        nominal="0.01"/>
    </ScalarVariable>
    <!-- Index for next variable = 201 -->
    <ScalarVariable
      name="der(cooCoi.ele[1].vol2.dynBal.medium.Xi[1])"
      valueReference="587202562"
      description="der(Structurally independent mass fractions)">
      <Real
        unit="s-1"
        derivative="200"/>
    </ScalarVariable>
    <!-- Index for next variable = 202 -->
    <ScalarVariable
      name="cooCoi.ele[1].vol2.dynBal.medium.T"
      valueReference="33554435"
      description="Temperature of medium">
      <Real
        declaredType="Modelica.Media.Interfaces.Types.Temperature"/>
    </ScalarVariable>
    <!-- Index for next variable = 203 -->
    <ScalarVariable
      name="der(cooCoi.ele[1].vol2.dynBal.medium.T)"
      valueReference="587202563"
      description="der(Temperature of medium)">
      <Real
        unit="K/s"
        derivative="202"/>
    </ScalarVariable>
    <!-- Index for next variable = 204 -->
    <ScalarVariable
      name="cooCoi.ele[1].mas.T"
      valueReference="33554436"
      description="Temperature of element"
      initial="approx">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        start="293.15"/>
    </ScalarVariable>
    <!-- Index for next variable = 205 -->
    <ScalarVariable
      name="der(cooCoi.ele[1].mas.T)"
      valueReference="587202564"
      description="der(Temperature of element)">
      <Real
        unit="K/s"
        derivative="204"/>
    </ScalarVariable>
    <!-- Index for next variable = 206 -->
    <ScalarVariable
      name="cooCoi.ele[2].vol1.dynBal.medium.T"
      valueReference="33554437"
      description="Temperature of medium">
      <Real
        quantity="ThermodynamicTemperature"
        unit="K"
        displayUnit="degC"
        min="1.0"
        max="10000.0"
        nominal="300.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 207 -->
    <ScalarVariable
      name="der(cooCoi.ele[2].vol1.dynBal.medium.T)"
      valueReference="587202565"
      description="der(Temperature of medium)">
      <Real
        unit="K/s"
        derivative="206"/>
    </ScalarVariable>
    <!-- Index for next variable = 208 -->
    <ScalarVariable
      name="cooCoi.ele[2].vol2.dynBal.medium.Xi[1]"
      valueReference="33554438"
      description="Structurally independent mass fractions">
      <Real
        quantity="MassFraction"
        unit="1"
        min="0.0"
        max="1.0"
        nominal="0.01"/>
    </ScalarVariable>
    <!-- Index for next variable = 209 -->
    <ScalarVariable
      name="der(cooCoi.ele[2].vol2.dynBal.medium.Xi[1])"
      valueReference="587202566"
      description="der(Structurally independent mass fractions)">
      <Real
        unit="s-1"
        derivative="208"/>
    </ScalarVariable>
    <!-- Index for next variable = 210 -->
    <ScalarVariable
      name="cooCoi.ele[2].vol2.dynBal.medium.T"
      valueReference="33554439"
      description="Temperature of medium">
      <Real
        declaredType="Modelica.Media.Interfaces.Types.Temperature"/>
    </ScalarVariable>
    <!-- Index for next variable = 211 -->
    <ScalarVariable
      name="der(cooCoi.ele[2].vol2.dynBal.medium.T)"
      valueReference="587202567"
      description="der(Temperature of medium)">
      <Real
        unit="K/s"
        derivative="210"/>
    </ScalarVariable>
    <!-- Index for next variable = 212 -->
    <ScalarVariable
      name="cooCoi.ele[2].mas.T"
      valueReference="33554440"
      description="Temperature of element"
      initial="approx">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        start="293.15"/>
    </ScalarVariable>
    <!-- Index for next variable = 213 -->
    <ScalarVariable
      name="der(cooCoi.ele[2].mas.T)"
      valueReference="587202568"
      description="der(Temperature of element)">
      <Real
        unit="K/s"
        derivative="212"/>
    </ScalarVariable>
    <!-- Index for next variable = 214 -->
    <ScalarVariable
      name="cooCoi.ele[3].vol1.dynBal.medium.T"
      valueReference="33554441"
      description="Temperature of medium">
      <Real
        quantity="ThermodynamicTemperature"
        unit="K"
        displayUnit="degC"
        min="1.0"
        max="10000.0"
        nominal="300.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 215 -->
    <ScalarVariable
      name="der(cooCoi.ele[3].vol1.dynBal.medium.T)"
      valueReference="587202569"
      description="der(Temperature of medium)">
      <Real
        unit="K/s"
        derivative="214"/>
    </ScalarVariable>
    <!-- Index for next variable = 216 -->
    <ScalarVariable
      name="cooCoi.ele[3].vol2.dynBal.medium.Xi[1]"
      valueReference="33554442"
      description="Structurally independent mass fractions">
      <Real
        quantity="MassFraction"
        unit="1"
        min="0.0"
        max="1.0"
        nominal="0.01"/>
    </ScalarVariable>
    <!-- Index for next variable = 217 -->
    <ScalarVariable
      name="der(cooCoi.ele[3].vol2.dynBal.medium.Xi[1])"
      valueReference="587202570"
      description="der(Structurally independent mass fractions)">
      <Real
        unit="s-1"
        derivative="216"/>
    </ScalarVariable>
    <!-- Index for next variable = 218 -->
    <ScalarVariable
      name="cooCoi.ele[3].vol2.dynBal.medium.T"
      valueReference="33554443"
      description="Temperature of medium">
      <Real
        declaredType="Modelica.Media.Interfaces.Types.Temperature"/>
    </ScalarVariable>
    <!-- Index for next variable = 219 -->
    <ScalarVariable
      name="der(cooCoi.ele[3].vol2.dynBal.medium.T)"
      valueReference="587202571"
      description="der(Temperature of medium)">
      <Real
        unit="K/s"
        derivative="218"/>
    </ScalarVariable>
    <!-- Index for next variable = 220 -->
    <ScalarVariable
      name="cooCoi.ele[3].mas.T"
      valueReference="33554444"
      description="Temperature of element"
      initial="approx">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        start="293.15"/>
    </ScalarVariable>
    <!-- Index for next variable = 221 -->
    <ScalarVariable
      name="der(cooCoi.ele[3].mas.T)"
      valueReference="587202572"
      description="der(Temperature of element)">
      <Real
        unit="K/s"
        derivative="220"/>
    </ScalarVariable>
    <!-- Index for next variable = 222 -->
    <ScalarVariable
      name="cooCoi.ele[4].vol1.dynBal.medium.T"
      valueReference="33554445"
      description="Temperature of medium">
      <Real
        quantity="ThermodynamicTemperature"
        unit="K"
        displayUnit="degC"
        min="1.0"
        max="10000.0"
        nominal="300.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 223 -->
    <ScalarVariable
      name="der(cooCoi.ele[4].vol1.dynBal.medium.T)"
      valueReference="587202573"
      description="der(Temperature of medium)">
      <Real
        unit="K/s"
        derivative="222"/>
    </ScalarVariable>
    <!-- Index for next variable = 224 -->
    <ScalarVariable
      name="cooCoi.ele[4].vol2.dynBal.medium.Xi[1]"
      valueReference="33554446"
      description="Structurally independent mass fractions">
      <Real
        quantity="MassFraction"
        unit="1"
        min="0.0"
        max="1.0"
        nominal="0.01"/>
    </ScalarVariable>
    <!-- Index for next variable = 225 -->
    <ScalarVariable
      name="der(cooCoi.ele[4].vol2.dynBal.medium.Xi[1])"
      valueReference="587202574"
      description="der(Structurally independent mass fractions)">
      <Real
        unit="s-1"
        derivative="224"/>
    </ScalarVariable>
    <!-- Index for next variable = 226 -->
    <ScalarVariable
      name="cooCoi.ele[4].vol2.dynBal.medium.T"
      valueReference="33554447"
      description="Temperature of medium">
      <Real
        declaredType="Modelica.Media.Interfaces.Types.Temperature"/>
    </ScalarVariable>
    <!-- Index for next variable = 227 -->
    <ScalarVariable
      name="der(cooCoi.ele[4].vol2.dynBal.medium.T)"
      valueReference="587202575"
      description="der(Temperature of medium)">
      <Real
        unit="K/s"
        derivative="226"/>
    </ScalarVariable>
    <!-- Index for next variable = 228 -->
    <ScalarVariable
      name="cooCoi.ele[4].mas.T"
      valueReference="33554448"
      description="Temperature of element"
      initial="approx">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        start="293.15"/>
    </ScalarVariable>
    <!-- Index for next variable = 229 -->
    <ScalarVariable
      name="der(cooCoi.ele[4].mas.T)"
      valueReference="587202576"
      description="der(Temperature of element)">
      <Real
        unit="K/s"
        derivative="228"/>
    </ScalarVariable>
    <!-- Index for next variable = 230 -->
    <ScalarVariable
      name="roo.nPorts"
      valueReference="100664533"
      description="Number of parts"
      variability="constant">
      <Integer start="2"/>
    </ScalarVariable>
    <!-- Index for next variable = 231 -->
    <ScalarVariable
      name="roo.rooLen"
      valueReference="16777342"
      description="Length of the room"
      causality="parameter"
      variability="tunable">
      <Real
        declaredType="Modelica.Units.SI.Length"
        start="50"/>
    </ScalarVariable>
    <!-- Index for next variable = 232 -->
    <ScalarVariable
      name="roo.rooWid"
      valueReference="16777343"
      description="Width of the room"
      causality="parameter"
      variability="tunable">
      <Real
        declaredType="Modelica.Units.SI.Length"
        start="30"/>
    </ScalarVariable>
    <!-- Index for next variable = 233 -->
    <ScalarVariable
      name="roo.rooHei"
      valueReference="16777344"
      description="Height of the room"
      causality="parameter"
      variability="tunable">
      <Real
        declaredType="Modelica.Units.SI.Height"
        start="3"/>
    </ScalarVariable>
    <!-- Index for next variable = 234 -->
    <ScalarVariable
      name="roo.QRoo_flow"
      valueReference="100664534"
      description="Heat generation of the computer room"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.Power"
        start="500000"/>
    </ScalarVariable>
    <!-- Index for next variable = 235 -->
    <ScalarVariable
      name="roo.rooVol.energyDynamics"
      valueReference="100664535"
      description="Type of energy balance: dynamic (3 initialization options) or steady state"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Fluid.Types.Dynamics"
        start="2"/>
    </ScalarVariable>
    <!-- Index for next variable = 236 -->
    <ScalarVariable
      name="roo.rooVol.massDynamics"
      valueReference="100664536"
      description="Type of mass balance: dynamic (3 initialization options) or steady state, must be steady state if energyDynamics is steady state"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Fluid.Types.Dynamics"
        start="2"/>
    </ScalarVariable>
    <!-- Index for next variable = 237 -->
    <ScalarVariable
      name="roo.rooVol.substanceDynamics"
      valueReference="100664537"
      description="Type of independent mass fraction balance: dynamic (3 initialization options) or steady state"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Fluid.Types.Dynamics"
        start="2"/>
    </ScalarVariable>
    <!-- Index for next variable = 238 -->
    <ScalarVariable
      name="roo.rooVol.traceDynamics"
      valueReference="100664538"
      description="Type of trace substance balance: dynamic (3 initialization options) or steady state"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Fluid.Types.Dynamics"
        start="2"/>
    </ScalarVariable>
    <!-- Index for next variable = 239 -->
    <ScalarVariable
      name="roo.rooVol.p_start"
      valueReference="16777345"
      description="Start value of pressure"
      causality="parameter"
      variability="fixed">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"
        start="101325"/>
    </ScalarVariable>
    <!-- Index for next variable = 240 -->
    <ScalarVariable
      name="roo.rooVol.T_start"
      valueReference="100664539"
      description="Start value of temperature"
      variability="constant">
      <Real
        quantity="ThermodynamicTemperature"
        unit="K"
        displayUnit="degC"
        min="1.0"
        max="10000.0"
        nominal="300.0"
        start="293.15"/>
    </ScalarVariable>
    <!-- Index for next variable = 241 -->
    <ScalarVariable
      name="roo.rooVol.X_start[1]"
      valueReference="16777346"
      description="Start value of mass fractions m_i/m"
      causality="parameter"
      variability="fixed">
      <Real
        quantity="water"
        unit="kg/kg"
        min="0.0"
        max="1.0"
        nominal="0.1"
        start="0.01"/>
    </ScalarVariable>
    <!-- Index for next variable = 242 -->
    <ScalarVariable
      name="roo.rooVol.X_start[2]"
      valueReference="16777347"
      description="Start value of mass fractions m_i/m"
      causality="parameter"
      variability="fixed">
      <Real
        quantity="air"
        unit="kg/kg"
        min="0.0"
        max="1.0"
        nominal="0.1"
        start="0.99"/>
    </ScalarVariable>
    <!-- Index for next variable = 243 -->
    <ScalarVariable
      name="roo.rooVol.mSenFac"
      valueReference="100664540"
      description="Factor for scaling the sensible thermal mass of the volume"
      variability="constant">
      <Real min="1.0"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 244 -->
    <ScalarVariable
      name="roo.rooVol.prescribedHeatFlowRate"
      valueReference="100664543"
      description="Set to true if the model has a prescribed heat flow at its heatPort. If the heat flow rate at the heatPort is only based on temperature difference, then set to false"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 245 -->
    <ScalarVariable
      name="roo.rooVol.simplify_mWat_flow"
      valueReference="100664544"
      description="Set to true to cause port_a.m_flow + port_b.m_flow = 0 even if mWat_flow is non-zero"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 246 -->
    <ScalarVariable
      name="roo.rooVol.m_flow_nominal"
      valueReference="100664545"
      description="Nominal mass flow rate"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"
        start="33.16749585406302"/>
    </ScalarVariable>
    <!-- Index for next variable = 247 -->
    <ScalarVariable
      name="roo.rooVol.nPorts"
      valueReference="100664546"
      description="Number of ports"
      variability="constant">
      <Integer start="2"/>
    </ScalarVariable>
    <!-- Index for next variable = 248 -->
    <ScalarVariable
      name="roo.rooVol.m_flow_small"
      valueReference="100664547"
      description="Small mass flow rate for regularization of zero flow"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"
        start="0.0033167495854063023"/>
    </ScalarVariable>
    <!-- Index for next variable = 249 -->
    <ScalarVariable
      name="roo.rooVol.allowFlowReversal"
      valueReference="100664548"
      description="= false to simplify equations, assuming, but not enforcing, no flow reversal. Used only if model has two ports."
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 250 -->
    <ScalarVariable
      name="roo.rooVol.V"
      valueReference="100664549"
      description="Volume"
      variability="tunable">
      <Real
        declaredType="Modelica.Units.SI.Volume"/>
    </ScalarVariable>
    <!-- Index for next variable = 251 -->
    <ScalarVariable
      name="roo.rooVol.ports[1].m_flow"
      valueReference="100664550"
      description="Mass flow rate from the connection point into the component"
      variability="constant">
      <Real
        quantity="MassFlowRate.Air"
        unit="kg/s"
        min="-100000.0"
        max="100000.0"
        start="33.16749585406302"/>
    </ScalarVariable>
    <!-- Index for next variable = 252 -->
    <ScalarVariable
      name="roo.rooVol.ports[1].p"
      valueReference="637538584"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 253 -->
    <ScalarVariable
      name="roo.rooVol.ports[1].h_outflow"
      valueReference="637538874"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="1000000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 254 -->
    <ScalarVariable
      name="roo.rooVol.ports[1].Xi_outflow[1]"
      valueReference="33554449"
      description="Independent mixture mass fractions m_i/m close to the connection point if m_flow &lt; 0">
      <Real
        quantity="MassFraction"
        unit="kg/kg"
        min="0.0"
        max="1.0"
        nominal="0.1"/>
    </ScalarVariable>
    <!-- Index for next variable = 255 -->
    <ScalarVariable
      name="roo.rooVol.ports[2].m_flow"
      valueReference="637538831"
      description="Mass flow rate from the connection point into the component">
      <Real
        quantity="MassFlowRate.Air"
        unit="kg/s"
        min="-100000.0"
        max="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 256 -->
    <ScalarVariable
      name="roo.rooVol.ports[2].p"
      valueReference="637538584"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 257 -->
    <ScalarVariable
      name="roo.rooVol.ports[2].h_outflow"
      valueReference="637538874"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="1000000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 258 -->
    <ScalarVariable
      name="roo.rooVol.ports[2].Xi_outflow[1]"
      valueReference="33554449"
      description="Independent mixture mass fractions m_i/m close to the connection point if m_flow &lt; 0">
      <Real
        quantity="MassFraction"
        unit="kg/kg"
        min="0.0"
        max="1.0"
        nominal="0.1"/>
    </ScalarVariable>
    <!-- Index for next variable = 259 -->
    <ScalarVariable
      name="roo.rooVol.T"
      valueReference="637538876"
      description="Temperature of the fluid">
      <Real
        quantity="ThermodynamicTemperature"
        unit="K"
        displayUnit="degC"
        min="1.0"
        max="10000.0"
        nominal="300.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 260 -->
    <ScalarVariable
      name="roo.rooVol.U"
      valueReference="33554450"
      description="Internal energy of the component">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"
        unit="J"/>
    </ScalarVariable>
    <!-- Index for next variable = 261 -->
    <ScalarVariable
      name="roo.rooVol.p"
      valueReference="637538584"
      description="Pressure of the fluid">
      <Real
        declaredType="Modelica.Units.SI.Pressure"/>
    </ScalarVariable>
    <!-- Index for next variable = 262 -->
    <ScalarVariable
      name="roo.rooVol.m"
      valueReference="33554451"
      description="Mass of the component">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"
        unit="kg"/>
    </ScalarVariable>
    <!-- Index for next variable = 263 -->
    <ScalarVariable
      name="roo.rooVol.Xi[1]"
      valueReference="33554449"
      description="Species concentration of the fluid">
      <Real
        declaredType="Modelica.Units.SI.MassFraction"/>
    </ScalarVariable>
    <!-- Index for next variable = 264 -->
    <ScalarVariable
      name="roo.rooVol.mXi[1]"
      valueReference="905974313"
      description="Species mass of the component">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"
        unit="kg"
        min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 265 -->
    <ScalarVariable
      name="roo.rooVol.use_C_flow"
      valueReference="100664562"
      description="Set to true to enable input connector for trace substance"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 266 -->
    <ScalarVariable
      name="roo.rooVol.heatPort.T"
      valueReference="637538876"
      description="Port temperature">
      <Real
        declaredType="Modelica.Units.SI.Temperature"/>
    </ScalarVariable>
    <!-- Index for next variable = 267 -->
    <ScalarVariable
      name="roo.rooVol.heatPort.Q_flow"
      valueReference="637538858"
      description="Heat flow rate (positive if flowing from outside into the component)">
      <Real
        declaredType="Modelica.Units.SI.HeatFlowRate"/>
    </ScalarVariable>
    <!-- Index for next variable = 268 -->
    <ScalarVariable
      name="roo.rooVol.dynBal.medium.Xi[1]"
      valueReference="33554449"
      description="Structurally independent mass fractions">
      <Real
        quantity="MassFraction"
        unit="1"
        min="0.0"
        max="1.0"
        nominal="0.01"/>
    </ScalarVariable>
    <!-- Index for next variable = 269 -->
    <ScalarVariable
      name="der(roo.rooVol.dynBal.medium.Xi[1])"
      valueReference="587202577"
      description="der(Structurally independent mass fractions)">
      <Real
        unit="s-1"
        derivative="268"/>
    </ScalarVariable>
    <!-- Index for next variable = 270 -->
    <ScalarVariable
      name="roo.rooVol.dynBal.U"
      valueReference="33554450"
      description="Internal energy of fluid">
      <Real
        declaredType="Modelica.Units.SI.Energy"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 271 -->
    <ScalarVariable
      name="der(roo.rooVol.dynBal.U)"
      valueReference="587202578"
      description="der(Internal energy of fluid)">
      <Real
        unit="W"
        derivative="270"/>
    </ScalarVariable>
    <!-- Index for next variable = 272 -->
    <ScalarVariable
      name="roo.rooVol.dynBal.m"
      valueReference="33554451"
      description="Mass of fluid">
      <Real
        declaredType="Modelica.Units.SI.Mass"/>
    </ScalarVariable>
    <!-- Index for next variable = 273 -->
    <ScalarVariable
      name="der(roo.rooVol.dynBal.m)"
      valueReference="587202579"
      description="der(Mass of fluid)">
      <Real
        unit="kg/s"
        derivative="272"/>
    </ScalarVariable>
    <!-- Index for next variable = 274 -->
    <ScalarVariable
      name="roo.airPorts[1].m_flow"
      valueReference="100664595"
      description="Mass flow rate from the connection point into the component"
      variability="constant">
      <Real
        quantity="MassFlowRate.Air"
        unit="kg/s"
        min="-100000.0"
        max="100000.0"
        start="33.16749585406302"/>
    </ScalarVariable>
    <!-- Index for next variable = 275 -->
    <ScalarVariable
      name="roo.airPorts[1].p"
      valueReference="637538584"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 276 -->
    <ScalarVariable
      name="roo.airPorts[1].h_outflow"
      valueReference="637538874"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="1000000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 277 -->
    <ScalarVariable
      name="roo.airPorts[1].Xi_outflow[1]"
      valueReference="33554449"
      description="Independent mixture mass fractions m_i/m close to the connection point if m_flow &lt; 0">
      <Real
        quantity="MassFraction"
        unit="kg/kg"
        min="0.0"
        max="1.0"
        nominal="0.1"/>
    </ScalarVariable>
    <!-- Index for next variable = 278 -->
    <ScalarVariable
      name="roo.airPorts[2].m_flow"
      valueReference="637538831"
      description="Mass flow rate from the connection point into the component">
      <Real
        quantity="MassFlowRate.Air"
        unit="kg/s"
        min="-100000.0"
        max="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 279 -->
    <ScalarVariable
      name="roo.airPorts[2].p"
      valueReference="637538584"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 280 -->
    <ScalarVariable
      name="roo.airPorts[2].h_outflow"
      valueReference="637538874"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="1000000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 281 -->
    <ScalarVariable
      name="roo.airPorts[2].Xi_outflow[1]"
      valueReference="33554449"
      description="Independent mixture mass fractions m_i/m close to the connection point if m_flow &lt; 0">
      <Real
        quantity="MassFraction"
        unit="kg/kg"
        min="0.0"
        max="1.0"
        nominal="0.1"/>
    </ScalarVariable>
    <!-- Index for next variable = 282 -->
    <ScalarVariable
      name="roo.QSou.T_ref"
      valueReference="16777348"
      description="Reference temperature"
      causality="parameter"
      variability="tunable">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        start="293.15"/>
    </ScalarVariable>
    <!-- Index for next variable = 283 -->
    <ScalarVariable
      name="roo.QSou.alpha"
      valueReference="16777349"
      description="Temperature coefficient of heat flow rate"
      causality="parameter"
      variability="tunable">
      <Real
        declaredType="Modelica.Units.SI.LinearTemperatureCoefficient"
        start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 284 -->
    <ScalarVariable
      name="roo.QSou.Q_flow"
      valueReference="637539092">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealInput"
        unit="W"/>
    </ScalarVariable>
    <!-- Index for next variable = 285 -->
    <ScalarVariable
      name="roo.QSou.port.T"
      valueReference="637538876"
      description="Port temperature">
      <Real
        declaredType="Modelica.Units.SI.Temperature"/>
    </ScalarVariable>
    <!-- Index for next variable = 286 -->
    <ScalarVariable
      name="roo.QSou.port.Q_flow"
      valueReference="637538875"
      description="Heat flow rate (positive if flowing from outside into the component)">
      <Real
        declaredType="Modelica.Units.SI.HeatFlowRate"/>
    </ScalarVariable>
    <!-- Index for next variable = 287 -->
    <ScalarVariable
      name="roo.ramp.height"
      valueReference="100664596"
      description="Height of ramps"
      variability="constant">
      <Real start="500000"/>
    </ScalarVariable>
    <!-- Index for next variable = 288 -->
    <ScalarVariable
      name="roo.ramp.duration"
      valueReference="16777350"
      description="Duration of ramp (= 0.0 gives a Step)"
      causality="parameter"
      variability="tunable">
      <Real
        declaredType="Modelica.Units.SI.Time"
        min="0.0"
        start="36000"/>
    </ScalarVariable>
    <!-- Index for next variable = 289 -->
    <ScalarVariable
      name="roo.ramp.y"
      valueReference="637539092"
      description="Connector of Real output signal">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"/>
    </ScalarVariable>
    <!-- Index for next variable = 290 -->
    <ScalarVariable
      name="roo.ramp.offset"
      valueReference="16777351"
      description="Offset of output signal y"
      causality="parameter"
      variability="tunable">
      <Real start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 291 -->
    <ScalarVariable
      name="roo.ramp.startTime"
      valueReference="16777352"
      description="Output y = offset for time &lt; startTime"
      causality="parameter"
      variability="tunable">
      <Real
        declaredType="Modelica.Units.SI.Time"
        start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 292 -->
    <ScalarVariable
      name="roo.m_flow_nominal"
      valueReference="100664597"
      description="Nominal mass flow rate"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        start="33.16749585406302"/>
    </ScalarVariable>
    <!-- Index for next variable = 293 -->
    <ScalarVariable
      name="roo.TAir.T"
      valueReference="637538876"
      description="Absolute temperature as output signal">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"
        unit="K"/>
    </ScalarVariable>
    <!-- Index for next variable = 294 -->
    <ScalarVariable
      name="roo.TAir.port.T"
      valueReference="637538876"
      description="Port temperature">
      <Real
        declaredType="Modelica.Units.SI.Temperature"/>
    </ScalarVariable>
    <!-- Index for next variable = 295 -->
    <ScalarVariable
      name="roo.TAir.port.Q_flow"
      valueReference="100664598"
      description="Heat flow rate (positive if flowing from outside into the component)"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.HeatFlowRate"
        start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 296 -->
    <ScalarVariable
      name="roo.TRooAir"
      valueReference="637538876"
      description="Room air temperature">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"
        unit="K"
        displayUnit="degC"
        min="1.0"
        max="10000.0"
        nominal="300.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 297 -->
    <ScalarVariable
      name="pumCHW.energyDynamics"
      valueReference="100664599"
      description="Type of energy balance: dynamic (3 initialization options) or steady state"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Fluid.Types.Dynamics"
        start="2"/>
    </ScalarVariable>
    <!-- Index for next variable = 298 -->
    <ScalarVariable
      name="pumCHW.massDynamics"
      valueReference="100664600"
      description="Type of mass balance: dynamic (3 initialization options) or steady state, must be steady state if energyDynamics is steady state"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Fluid.Types.Dynamics"
        start="2"/>
    </ScalarVariable>
    <!-- Index for next variable = 299 -->
    <ScalarVariable
      name="pumCHW.substanceDynamics"
      valueReference="100664601"
      description="Type of independent mass fraction balance: dynamic (3 initialization options) or steady state"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Fluid.Types.Dynamics"
        start="2"/>
    </ScalarVariable>
    <!-- Index for next variable = 300 -->
    <ScalarVariable
      name="pumCHW.traceDynamics"
      valueReference="100664602"
      description="Type of trace substance balance: dynamic (3 initialization options) or steady state"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Fluid.Types.Dynamics"
        start="2"/>
    </ScalarVariable>
    <!-- Index for next variable = 301 -->
    <ScalarVariable
      name="pumCHW.p_start"
      valueReference="16777353"
      description="Start value of pressure"
      causality="parameter"
      variability="fixed">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"
        start="300000"/>
    </ScalarVariable>
    <!-- Index for next variable = 302 -->
    <ScalarVariable
      name="pumCHW.T_start"
      valueReference="16777354"
      description="Start value of temperature"
      causality="parameter"
      variability="fixed">
      <Real
        quantity="ThermodynamicTemperature"
        unit="K"
        displayUnit="degC"
        min="1.0"
        max="10000.0"
        nominal="300.0"
        start="293.15"/>
    </ScalarVariable>
    <!-- Index for next variable = 303 -->
    <ScalarVariable
      name="pumCHW.X_start[1]"
      valueReference="16777355"
      description="Start value of mass fractions m_i/m"
      causality="parameter"
      variability="fixed">
      <Real
        quantity="SimpleLiquidWater"
        unit="kg/kg"
        min="0.0"
        max="1.0"
        nominal="0.1"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 304 -->
    <ScalarVariable
      name="pumCHW.mSenFac"
      valueReference="100664603"
      description="Factor for scaling the sensible thermal mass of the volume"
      variability="constant">
      <Real min="1.0"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 305 -->
    <ScalarVariable
      name="pumCHW.allowFlowReversal"
      valueReference="100664605"
      description="= false to simplify equations, assuming, but not enforcing, no flow reversal"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 306 -->
    <ScalarVariable
      name="pumCHW.port_a.m_flow"
      valueReference="637538877"
      description="Mass flow rate from the connection point into the component">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-100000.0"
        max="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 307 -->
    <ScalarVariable
      name="pumCHW.port_a.p"
      valueReference="234881185"
      description="Thermodynamic pressure in the connection point"
      variability="tunable">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 308 -->
    <ScalarVariable
      name="pumCHW.port_a.h_outflow"
      valueReference="637538878"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="83680.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 309 -->
    <ScalarVariable
      name="pumCHW.port_b.m_flow"
      valueReference="637539034"
      description="Mass flow rate from the connection point into the component">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-100000.0"
        max="1E+60"/>
    </ScalarVariable>
    <!-- Index for next variable = 310 -->
    <ScalarVariable
      name="pumCHW.port_b.p"
      valueReference="637538879"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 311 -->
    <ScalarVariable
      name="pumCHW.port_b.h_outflow"
      valueReference="637538880"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="83680.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 312 -->
    <ScalarVariable
      name="pumCHW.per.pressure.V_flow[1]"
      valueReference="100664606"
      description="Volume flow rate at user-selected operating points"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.VolumeFlowRate"
        min="0.0"
        start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 313 -->
    <ScalarVariable
      name="pumCHW.per.pressure.V_flow[2]"
      valueReference="100664607"
      description="Volume flow rate at user-selected operating points"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.VolumeFlowRate"
        min="0.0"
        start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 314 -->
    <ScalarVariable
      name="pumCHW.per.pressure.dp[1]"
      valueReference="100664608"
      description="Fan or pump total pressure at these flow rates"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        min="0.0"
        start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 315 -->
    <ScalarVariable
      name="pumCHW.per.pressure.dp[2]"
      valueReference="100664609"
      description="Fan or pump total pressure at these flow rates"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        min="0.0"
        start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 316 -->
    <ScalarVariable
      name="pumCHW.per.V_flow_max"
      valueReference="100664610"
      description="Volume flow rate on the curve when pressure rise is zero"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.VolumeFlowRate"
        start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 317 -->
    <ScalarVariable
      name="pumCHW.per.dpMax"
      valueReference="100664611"
      description="Pressure rise on the curve when flow rate is zero"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 318 -->
    <ScalarVariable
      name="pumCHW.per.etaHydMet"
      valueReference="100664612"
      description="Efficiency computation method for the hydraulic efficiency etaHyd"
      variability="constant">
      <Enumeration
        declaredType="Buildings.Fluid.Movers.BaseClasses.Types.HydraulicEfficiencyMethod"
        start="4"/>
    </ScalarVariable>
    <!-- Index for next variable = 319 -->
    <ScalarVariable
      name="pumCHW.per.etaMotMet"
      valueReference="100664613"
      description="Efficiency computation method for the motor efficiency etaMot"
      variability="constant">
      <Enumeration
        declaredType="Buildings.Fluid.Movers.BaseClasses.Types.MotorEfficiencyMethod"
        start="4"/>
    </ScalarVariable>
    <!-- Index for next variable = 320 -->
    <ScalarVariable
      name="pumCHW.per.powerOrEfficiencyIsHydraulic"
      valueReference="100664614"
      description="=true if hydraulic power or efficiency is provided, instead of total"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 321 -->
    <ScalarVariable
      name="pumCHW.per.efficiency.V_flow[1]"
      valueReference="16777356"
      description="Volumetric flow rate at user-selected operating points"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.VolumeFlowRate"
        min="0.0"
        start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 322 -->
    <ScalarVariable
      name="pumCHW.per.efficiency.eta[1]"
      valueReference="16777357"
      description="Fan or pump efficiency at these flow rates"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Efficiency"
        max="1.0"
        start="0.7"/>
    </ScalarVariable>
    <!-- Index for next variable = 323 -->
    <ScalarVariable
      name="pumCHW.per.motorEfficiency.V_flow[1]"
      valueReference="16777358"
      description="Volumetric flow rate at user-selected operating points"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.VolumeFlowRate"
        min="0.0"
        start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 324 -->
    <ScalarVariable
      name="pumCHW.per.motorEfficiency.eta[1]"
      valueReference="16777359"
      description="Fan or pump efficiency at these flow rates"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Efficiency"
        max="1.0"
        start="0.7"/>
    </ScalarVariable>
    <!-- Index for next variable = 325 -->
    <ScalarVariable
      name="pumCHW.per.motorEfficiency_yMot.y[1]"
      valueReference="16777360"
      description="Part load ratio, y = PEle/PEle_nominal"
      causality="parameter"
      variability="fixed">
      <Real min="0.0"
        start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 326 -->
    <ScalarVariable
      name="pumCHW.per.motorEfficiency_yMot.eta[1]"
      valueReference="16777361"
      description="Fan or pump efficiency at these part load ratios"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Efficiency"
        max="1.0"
        start="0.7"/>
    </ScalarVariable>
    <!-- Index for next variable = 327 -->
    <ScalarVariable
      name="pumCHW.per.power.V_flow[1]"
      valueReference="16777362"
      description="Volume flow rate at user-selected operating points"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.VolumeFlowRate"
        min="0.0"
        start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 328 -->
    <ScalarVariable
      name="pumCHW.per.power.P[1]"
      valueReference="100664615"
      description="Fan or pump electrical power at these flow rates"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.Power"
        min="0.0"
        start="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 329 -->
    <ScalarVariable
      name="pumCHW.per.peak.V_flow"
      valueReference="100664616"
      description="Volume flow rate at peak efficiency"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.VolumeFlowRate"
        min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 330 -->
    <ScalarVariable
      name="pumCHW.per.peak.dp"
      valueReference="100664617"
      description="Pressure rise at peak efficiency"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 331 -->
    <ScalarVariable
      name="pumCHW.per.peak.eta"
      valueReference="100664618"
      description="Peak efficiency"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Efficiency"/>
    </ScalarVariable>
    <!-- Index for next variable = 332 -->
    <ScalarVariable
      name="pumCHW.per.peak_internal.V_flow"
      valueReference="100664619"
      description="Volume flow rate at peak efficiency"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.VolumeFlowRate"
        min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 333 -->
    <ScalarVariable
      name="pumCHW.per.peak_internal.dp"
      valueReference="100664620"
      description="Pressure rise at peak efficiency"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 334 -->
    <ScalarVariable
      name="pumCHW.per.peak_internal.eta"
      valueReference="100664621"
      description="Peak efficiency"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Efficiency"/>
    </ScalarVariable>
    <!-- Index for next variable = 335 -->
    <ScalarVariable
      name="pumCHW.per.motorCooledByFluid"
      valueReference="16777363"
      description="If true, then motor heat is added to fluid stream"
      causality="parameter"
      variability="tunable">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 336 -->
    <ScalarVariable
      name="pumCHW.per.WMot_nominal"
      valueReference="100664622"
      description="Rated motor power"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.Power"
        start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 337 -->
    <ScalarVariable
      name="pumCHW.per.etaMot_max"
      valueReference="16777364"
      description="Maximum motor efficiency"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Efficiency"
        max="1.0"
        start="0.7"/>
    </ScalarVariable>
    <!-- Index for next variable = 338 -->
    <ScalarVariable
      name="pumCHW.per.motorEfficiency_yMot_generic.y[1]"
      valueReference="100664623"
      description="Part load ratio, y = PEle/PEle_nominal"
      variability="fixed">
      <Real min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 339 -->
    <ScalarVariable
      name="pumCHW.per.motorEfficiency_yMot_generic.y[2]"
      valueReference="100664624"
      description="Part load ratio, y = PEle/PEle_nominal"
      variability="fixed">
      <Real min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 340 -->
    <ScalarVariable
      name="pumCHW.per.motorEfficiency_yMot_generic.y[3]"
      valueReference="100664625"
      description="Part load ratio, y = PEle/PEle_nominal"
      variability="fixed">
      <Real min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 341 -->
    <ScalarVariable
      name="pumCHW.per.motorEfficiency_yMot_generic.y[4]"
      valueReference="100664626"
      description="Part load ratio, y = PEle/PEle_nominal"
      variability="fixed">
      <Real min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 342 -->
    <ScalarVariable
      name="pumCHW.per.motorEfficiency_yMot_generic.y[5]"
      valueReference="100664627"
      description="Part load ratio, y = PEle/PEle_nominal"
      variability="fixed">
      <Real min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 343 -->
    <ScalarVariable
      name="pumCHW.per.motorEfficiency_yMot_generic.y[6]"
      valueReference="100664628"
      description="Part load ratio, y = PEle/PEle_nominal"
      variability="fixed">
      <Real min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 344 -->
    <ScalarVariable
      name="pumCHW.per.motorEfficiency_yMot_generic.y[7]"
      valueReference="100664629"
      description="Part load ratio, y = PEle/PEle_nominal"
      variability="fixed">
      <Real min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 345 -->
    <ScalarVariable
      name="pumCHW.per.motorEfficiency_yMot_generic.y[8]"
      valueReference="100664630"
      description="Part load ratio, y = PEle/PEle_nominal"
      variability="fixed">
      <Real min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 346 -->
    <ScalarVariable
      name="pumCHW.per.motorEfficiency_yMot_generic.y[9]"
      valueReference="100664631"
      description="Part load ratio, y = PEle/PEle_nominal"
      variability="fixed">
      <Real min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 347 -->
    <ScalarVariable
      name="pumCHW.per.motorEfficiency_yMot_generic.eta[1]"
      valueReference="100664632"
      description="Fan or pump efficiency at these part load ratios"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Efficiency"
        max="1.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 348 -->
    <ScalarVariable
      name="pumCHW.per.motorEfficiency_yMot_generic.eta[2]"
      valueReference="100664633"
      description="Fan or pump efficiency at these part load ratios"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Efficiency"
        max="1.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 349 -->
    <ScalarVariable
      name="pumCHW.per.motorEfficiency_yMot_generic.eta[3]"
      valueReference="100664634"
      description="Fan or pump efficiency at these part load ratios"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Efficiency"
        max="1.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 350 -->
    <ScalarVariable
      name="pumCHW.per.motorEfficiency_yMot_generic.eta[4]"
      valueReference="100664635"
      description="Fan or pump efficiency at these part load ratios"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Efficiency"
        max="1.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 351 -->
    <ScalarVariable
      name="pumCHW.per.motorEfficiency_yMot_generic.eta[5]"
      valueReference="100664636"
      description="Fan or pump efficiency at these part load ratios"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Efficiency"
        max="1.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 352 -->
    <ScalarVariable
      name="pumCHW.per.motorEfficiency_yMot_generic.eta[6]"
      valueReference="100664637"
      description="Fan or pump efficiency at these part load ratios"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Efficiency"
        max="1.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 353 -->
    <ScalarVariable
      name="pumCHW.per.motorEfficiency_yMot_generic.eta[7]"
      valueReference="100664638"
      description="Fan or pump efficiency at these part load ratios"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Efficiency"
        max="1.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 354 -->
    <ScalarVariable
      name="pumCHW.per.motorEfficiency_yMot_generic.eta[8]"
      valueReference="100664639"
      description="Fan or pump efficiency at these part load ratios"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Efficiency"
        max="1.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 355 -->
    <ScalarVariable
      name="pumCHW.per.motorEfficiency_yMot_generic.eta[9]"
      valueReference="100664640"
      description="Fan or pump efficiency at these part load ratios"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Efficiency"
        max="1.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 356 -->
    <ScalarVariable
      name="pumCHW.per.haveWMot_nominal"
      valueReference="100664641"
      description="= true, if the rated motor power is provided"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 357 -->
    <ScalarVariable
      name="pumCHW.per.speed_nominal"
      valueReference="16777365"
      description="Nominal rotational speed for flow characteristic"
      causality="parameter"
      variability="fixed">
      <Real
        unit="1"
        min="0.0"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 358 -->
    <ScalarVariable
      name="pumCHW.per.constantSpeed"
      valueReference="16777366"
      description="Normalized speed set point, used if inputType = Buildings.Fluid.Types.InputType.Constant"
      causality="parameter"
      variability="fixed">
      <Real
        unit="1"
        min="0.0"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 359 -->
    <ScalarVariable
      name="pumCHW.per.speeds[1]"
      valueReference="16777367"
      description="Vector of normalized speed set points, used if inputType = Buildings.Fluid.Types.InputType.Stages"
      causality="parameter"
      variability="fixed">
      <Real
        unit="1"
        min="0.0"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 360 -->
    <ScalarVariable
      name="pumCHW.per.havePressureCurve"
      valueReference="100664642"
      description="= true, if default record values are being used"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 361 -->
    <ScalarVariable
      name="pumCHW.inputType"
      valueReference="100664643"
      description="Control input type"
      variability="constant">
      <Enumeration
        declaredType="Buildings.Fluid.Types.InputType"
        start="3"/>
    </ScalarVariable>
    <!-- Index for next variable = 362 -->
    <ScalarVariable
      name="pumCHW.constInput"
      valueReference="100664644"
      description="Constant input set point"
      variability="constant">
      <Real
        unit="Pa"
        start="55500.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 363 -->
    <ScalarVariable
      name="pumCHW.stageInputs[1]"
      valueReference="100664645"
      description="Vector of input set points corresponding to stages"
      variability="constant">
      <Real
        unit="Pa"
        start="55500.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 364 -->
    <ScalarVariable
      name="pumCHW.computePowerUsingSimilarityLaws"
      valueReference="100664646"
      description="= true, compute power exactly, using similarity laws. Otherwise approximate."
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 365 -->
    <ScalarVariable
      name="pumCHW.addPowerToMedium"
      valueReference="100664647"
      description="Set to false to avoid any power (=heat and flow work) being added to medium (may give simpler equations)"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 366 -->
    <ScalarVariable
      name="pumCHW.nominalValuesDefineDefaultPressureCurve"
      valueReference="16777368"
      description="Set to true to avoid warning if m_flow_nominal and dp_nominal are used to construct the default pressure curve"
      causality="parameter"
      variability="fixed">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 367 -->
    <ScalarVariable
      name="pumCHW.tau"
      valueReference="16777369"
      description="Time constant of fluid volume for nominal flow, used if energy or mass balance is dynamic"
      causality="parameter"
      variability="tunable">
      <Real
        declaredType="Modelica.Units.SI.Time"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 368 -->
    <ScalarVariable
      name="pumCHW.use_inputFilter"
      valueReference="100664648"
      description="= true, if speed is filtered with a 2nd order CriticalDamping filter"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 369 -->
    <ScalarVariable
      name="pumCHW.riseTime"
      valueReference="16777370"
      description="Rise time of the filter (time to reach 99.6 % of the speed)"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Time"
        start="30"/>
    </ScalarVariable>
    <!-- Index for next variable = 370 -->
    <ScalarVariable
      name="pumCHW.init"
      valueReference="16777371"
      description="Type of initialization (no init/steady state/initial state/initial output)"
      causality="parameter"
      variability="fixed">
      <Enumeration
        declaredType="Modelica.Blocks.Types.Init"
        start="4"/>
    </ScalarVariable>
    <!-- Index for next variable = 371 -->
    <ScalarVariable
      name="pumCHW.y_actual"
      valueReference="100664649"
      description="Actual normalised fan or pump speed that is used for computations"
      variability="constant">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"
        unit="1"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 372 -->
    <ScalarVariable
      name="pumCHW.P"
      valueReference="637539089"
      description="Electrical power consumed">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"
        quantity="Power"
        unit="W"/>
    </ScalarVariable>
    <!-- Index for next variable = 373 -->
    <ScalarVariable
      name="pumCHW.heatPort.T"
      valueReference="905974337"
      description="Port temperature">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        min="1.0"
        max="10000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 374 -->
    <ScalarVariable
      name="pumCHW.heatPort.Q_flow"
      valueReference="100664650"
      description="Heat flow rate (positive if flowing from outside into the component)"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.HeatFlowRate"
        start="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 375 -->
    <ScalarVariable
      name="pumCHW.VMachine_flow"
      valueReference="637538882"
      description="Volume flow rate">
      <Real
        declaredType="Modelica.Units.SI.VolumeFlowRate"/>
    </ScalarVariable>
    <!-- Index for next variable = 376 -->
    <ScalarVariable
      name="pumCHW.dpMachine"
      valueReference="637538883"
      description="Pressure difference">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"/>
    </ScalarVariable>
    <!-- Index for next variable = 377 -->
    <ScalarVariable
      name="pumCHW.eta"
      valueReference="100664651"
      description="Global efficiency"
      variability="constant">
      <Real
        quantity="Efficiency"
        unit="1"
        start="0.48999999999999994"/>
    </ScalarVariable>
    <!-- Index for next variable = 378 -->
    <ScalarVariable
      name="pumCHW.etaHyd"
      valueReference="100664652"
      description="Hydraulic efficiency"
      variability="constant">
      <Real
        quantity="Efficiency"
        unit="1"
        start="0.7"/>
    </ScalarVariable>
    <!-- Index for next variable = 379 -->
    <ScalarVariable
      name="pumCHW.etaMot"
      valueReference="100664653"
      description="Motor efficiency"
      variability="constant">
      <Real
        quantity="Efficiency"
        unit="1"
        start="0.7"/>
    </ScalarVariable>
    <!-- Index for next variable = 380 -->
    <ScalarVariable
      name="pumCHW.m_flow_small"
      valueReference="100664654"
      description="Small mass flow rate for regularization of zero flow"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"
        start="0.0011904761904761906"/>
    </ScalarVariable>
    <!-- Index for next variable = 381 -->
    <ScalarVariable
      name="pumCHW.m_flow"
      valueReference="637538877"
      description="Mass flow rate from port_a to port_b (m_flow &gt; 0 is design flow direction)">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"/>
    </ScalarVariable>
    <!-- Index for next variable = 382 -->
    <ScalarVariable
      name="pumCHW.dp"
      valueReference="905974340"
      description="Pressure difference between port_a and port_b">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"/>
    </ScalarVariable>
    <!-- Index for next variable = 383 -->
    <ScalarVariable
      name="pumCHW.vol.dynBal.U"
      valueReference="33554452"
      description="Internal energy of fluid">
      <Real
        declaredType="Modelica.Units.SI.Energy"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 384 -->
    <ScalarVariable
      name="der(pumCHW.vol.dynBal.U)"
      valueReference="587202580"
      description="der(Internal energy of fluid)">
      <Real
        unit="W"
        derivative="383"/>
    </ScalarVariable>
    <!-- Index for next variable = 385 -->
    <ScalarVariable
      name="pumCHW.dp_start"
      valueReference="16777375"
      description="Initial value of pressure raise"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        min="0.0"
        start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 386 -->
    <ScalarVariable
      name="pumCHW.m_flow_nominal"
      valueReference="100664935"
      description="Nominal mass flow rate"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="1E-60"
        start="11.904761904761905"/>
    </ScalarVariable>
    <!-- Index for next variable = 387 -->
    <ScalarVariable
      name="pumCHW.dp_nominal"
      valueReference="100664936"
      description="Nominal pressure raise, used to normalized the filter if use_inputFilter=true,
        to set default values of constantHead and heads, and
        and for default pressure curve if not specified in record per"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        min="1E-60"
        start="55500"/>
    </ScalarVariable>
    <!-- Index for next variable = 388 -->
    <ScalarVariable
      name="pumCHW.constantHead"
      valueReference="100664937"
      description="Constant pump head, used when inputType=Constant"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        min="0.0"
        start="55500.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 389 -->
    <ScalarVariable
      name="pumCHW.heads[1]"
      valueReference="100664938"
      description="Vector of head set points, used when inputType=Stages"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        min="0.0"
        start="55500.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 390 -->
    <ScalarVariable
      name="pumCHW.prescribeSystemPressure"
      valueReference="100664939"
      description="=true, to control mover such that pressure difference is obtained across two remote points in system"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 391 -->
    <ScalarVariable
      name="pumCHW.dp_in"
      valueReference="637538883"
      description="Prescribed pressure rise">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealInput"
        unit="Pa"/>
    </ScalarVariable>
    <!-- Index for next variable = 392 -->
    <ScalarVariable
      name="pumCHW.dp_actual"
      valueReference="637538900"
      description="Pressure difference between the mover inlet and outlet">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"
        unit="Pa"/>
    </ScalarVariable>
    <!-- Index for next variable = 393 -->
    <ScalarVariable
      name="expVesCHW.nPorts"
      valueReference="100664941"
      description="Number of ports"
      variability="constant">
      <Integer start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 394 -->
    <ScalarVariable
      name="expVesCHW.verifyInputs"
      valueReference="100664942"
      description="Set to true to stop the simulation with an error if the medium temperature is outside its allowable range"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 395 -->
    <ScalarVariable
      name="expVesCHW.ports[1].m_flow"
      valueReference="637538902"
      description="Mass flow rate from the connection point into the component">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-1E+60"
        max="1E+60"/>
    </ScalarVariable>
    <!-- Index for next variable = 396 -->
    <ScalarVariable
      name="expVesCHW.ports[1].p"
      valueReference="234881185"
      description="Thermodynamic pressure in the connection point"
      variability="tunable">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 397 -->
    <ScalarVariable
      name="expVesCHW.ports[1].h_outflow"
      valueReference="100664943"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0"
      variability="tunable">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="1000000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 398 -->
    <ScalarVariable
      name="expVesCHW.use_X_in"
      valueReference="100664946"
      description="Get the composition (all fractions) from the input connector"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 399 -->
    <ScalarVariable
      name="expVesCHW.use_Xi_in"
      valueReference="100664947"
      description="Get the composition (independent fractions) from the input connector"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 400 -->
    <ScalarVariable
      name="expVesCHW.use_C_in"
      valueReference="100664948"
      description="Get the trace substances from the input connector"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 401 -->
    <ScalarVariable
      name="expVesCHW.X[1]"
      valueReference="16777376"
      description="Fixed value of composition"
      causality="parameter"
      variability="tunable">
      <Real
        quantity="SimpleLiquidWater"
        unit="kg/kg"
        min="0.0"
        max="1.0"
        nominal="0.1"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 402 -->
    <ScalarVariable
      name="expVesCHW.use_p_in"
      valueReference="100664949"
      description="Get the pressure from the input connector"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 403 -->
    <ScalarVariable
      name="expVesCHW.p"
      valueReference="16777377"
      description="Fixed value of pressure"
      causality="parameter"
      variability="tunable">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"
        start="100000"/>
    </ScalarVariable>
    <!-- Index for next variable = 404 -->
    <ScalarVariable
      name="expVesCHW.use_T_in"
      valueReference="100664950"
      description="Get the temperature from the input connector"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 405 -->
    <ScalarVariable
      name="expVesCHW.T"
      valueReference="16777378"
      description="Fixed value of temperature"
      causality="parameter"
      variability="tunable">
      <Real
        quantity="ThermodynamicTemperature"
        unit="K"
        displayUnit="degC"
        min="1.0"
        max="10000.0"
        nominal="300.0"
        start="293.15"/>
    </ScalarVariable>
    <!-- Index for next variable = 406 -->
    <ScalarVariable
      name="cooTow.allowFlowReversal"
      valueReference="100664953"
      description="= false to simplify equations, assuming, but not enforcing, no flow reversal"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 407 -->
    <ScalarVariable
      name="cooTow.port_a.m_flow"
      valueReference="637538492"
      description="Mass flow rate from the connection point into the component"
      variability="discrete">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-0.0"
        max="100000.0"
        nominal="43.65079365079365"/>
    </ScalarVariable>
    <!-- Index for next variable = 408 -->
    <ScalarVariable
      name="cooTow.port_a.p"
      valueReference="637538903"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 409 -->
    <ScalarVariable
      name="cooTow.port_a.h_outflow"
      valueReference="637538904"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="83680.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 410 -->
    <ScalarVariable
      name="der(cooTow.port_a.h_outflow)"
      valueReference="637538905"
      description="der(Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0)">
      <Real
        unit="m2/s3"
        derivative="409"/>
    </ScalarVariable>
    <!-- Index for next variable = 411 -->
    <ScalarVariable
      name="cooTow.port_b.m_flow"
      valueReference="637539259"
      description="Mass flow rate from the connection point into the component">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-100000.0"
        max="-0.0"
        nominal="43.65079365079365"/>
    </ScalarVariable>
    <!-- Index for next variable = 412 -->
    <ScalarVariable
      name="cooTow.port_b.p"
      valueReference="637538906"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 413 -->
    <ScalarVariable
      name="cooTow.port_b.h_outflow"
      valueReference="637538904"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="83680.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 414 -->
    <ScalarVariable
      name="cooTow.m_flow_nominal"
      valueReference="100664954"
      description="Nominal mass flow rate"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        start="43.65079365079365"/>
    </ScalarVariable>
    <!-- Index for next variable = 415 -->
    <ScalarVariable
      name="cooTow.m_flow_small"
      valueReference="100664955"
      description="Small mass flow rate for regularization of zero flow"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"
        start="0.004365079365079365"/>
    </ScalarVariable>
    <!-- Index for next variable = 416 -->
    <ScalarVariable
      name="cooTow.m_flow"
      valueReference="637538492"
      description="Mass flow rate from port_a to port_b (m_flow &gt; 0 is design flow direction)"
      variability="discrete">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"/>
    </ScalarVariable>
    <!-- Index for next variable = 417 -->
    <ScalarVariable
      name="cooTow.dp"
      valueReference="905974363"
      description="Pressure difference between port_a and port_b">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"/>
    </ScalarVariable>
    <!-- Index for next variable = 418 -->
    <ScalarVariable
      name="cooTow.computeFlowResistance"
      valueReference="100664959"
      description="=true, compute flow resistance. Set to false to assume no friction"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 419 -->
    <ScalarVariable
      name="cooTow.from_dp"
      valueReference="100664960"
      description="= true, use m_flow = f(dp) else dp = f(m_flow)"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 420 -->
    <ScalarVariable
      name="cooTow.dp_nominal"
      valueReference="100664961"
      description="Pressure difference"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        min="0.0"
        start="17487"/>
    </ScalarVariable>
    <!-- Index for next variable = 421 -->
    <ScalarVariable
      name="cooTow.linearizeFlowResistance"
      valueReference="100664962"
      description="= true, use linear relation between m_flow and dp for any flow rate"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 422 -->
    <ScalarVariable
      name="cooTow.deltaM"
      valueReference="100664963"
      description="Fraction of nominal flow rate where flow transitions to laminar"
      variability="constant">
      <Real start="0.1"/>
    </ScalarVariable>
    <!-- Index for next variable = 423 -->
    <ScalarVariable
      name="cooTow.tau"
      valueReference="16777379"
      description="Time constant at nominal flow (if energyDynamics &lt;&gt; SteadyState)"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Time"
        start="30"/>
    </ScalarVariable>
    <!-- Index for next variable = 424 -->
    <ScalarVariable
      name="cooTow.energyDynamics"
      valueReference="100664965"
      description="Type of energy balance: dynamic (3 initialization options) or steady state"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Fluid.Types.Dynamics"
        start="3"/>
    </ScalarVariable>
    <!-- Index for next variable = 425 -->
    <ScalarVariable
      name="cooTow.p_start"
      valueReference="16777380"
      description="Start value of pressure"
      causality="parameter"
      variability="fixed">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"
        start="300000"/>
    </ScalarVariable>
    <!-- Index for next variable = 426 -->
    <ScalarVariable
      name="cooTow.T_start"
      valueReference="16777381"
      description="Start value of temperature"
      causality="parameter"
      variability="fixed">
      <Real
        quantity="ThermodynamicTemperature"
        unit="K"
        displayUnit="degC"
        min="1.0"
        max="10000.0"
        nominal="300.0"
        start="293.15"/>
    </ScalarVariable>
    <!-- Index for next variable = 427 -->
    <ScalarVariable
      name="cooTow.X_start[1]"
      valueReference="16777382"
      description="Start value of mass fractions m_i/m"
      causality="parameter"
      variability="fixed">
      <Real
        quantity="SimpleLiquidWater"
        unit="kg/kg"
        min="0.0"
        max="1.0"
        nominal="0.1"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 428 -->
    <ScalarVariable
      name="cooTow.vol.energyDynamics"
      valueReference="100664966"
      description="Type of energy balance: dynamic (3 initialization options) or steady state"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Fluid.Types.Dynamics"
        start="3"/>
    </ScalarVariable>
    <!-- Index for next variable = 429 -->
    <ScalarVariable
      name="cooTow.vol.massDynamics"
      valueReference="100664967"
      description="Type of mass balance: dynamic (3 initialization options) or steady state, must be steady state if energyDynamics is steady state"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Fluid.Types.Dynamics"
        start="3"/>
    </ScalarVariable>
    <!-- Index for next variable = 430 -->
    <ScalarVariable
      name="cooTow.vol.substanceDynamics"
      valueReference="100664968"
      description="Type of independent mass fraction balance: dynamic (3 initialization options) or steady state"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Fluid.Types.Dynamics"
        start="3"/>
    </ScalarVariable>
    <!-- Index for next variable = 431 -->
    <ScalarVariable
      name="cooTow.vol.traceDynamics"
      valueReference="100664969"
      description="Type of trace substance balance: dynamic (3 initialization options) or steady state"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Fluid.Types.Dynamics"
        start="3"/>
    </ScalarVariable>
    <!-- Index for next variable = 432 -->
    <ScalarVariable
      name="cooTow.vol.p_start"
      valueReference="100664970"
      description="Start value of pressure"
      variability="fixed">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 433 -->
    <ScalarVariable
      name="cooTow.vol.T_start"
      valueReference="100664971"
      description="Start value of temperature"
      variability="fixed">
      <Real
        quantity="ThermodynamicTemperature"
        unit="K"
        displayUnit="degC"
        min="1.0"
        max="10000.0"
        nominal="300.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 434 -->
    <ScalarVariable
      name="cooTow.vol.X_start[1]"
      valueReference="100664972"
      description="Start value of mass fractions m_i/m"
      variability="fixed">
      <Real
        quantity="SimpleLiquidWater"
        unit="kg/kg"
        min="0.0"
        max="1.0"
        nominal="0.1"/>
    </ScalarVariable>
    <!-- Index for next variable = 435 -->
    <ScalarVariable
      name="cooTow.vol.mSenFac"
      valueReference="100664973"
      description="Factor for scaling the sensible thermal mass of the volume"
      variability="constant">
      <Real min="1.0"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 436 -->
    <ScalarVariable
      name="cooTow.vol.prescribedHeatFlowRate"
      valueReference="100664976"
      description="Set to true if the model has a prescribed heat flow at its heatPort. If the heat flow rate at the heatPort is only based on temperature difference, then set to false"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 437 -->
    <ScalarVariable
      name="cooTow.vol.simplify_mWat_flow"
      valueReference="100664977"
      description="Set to true to cause port_a.m_flow + port_b.m_flow = 0 even if mWat_flow is non-zero"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 438 -->
    <ScalarVariable
      name="cooTow.vol.m_flow_nominal"
      valueReference="100664978"
      description="Nominal mass flow rate"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"
        start="43.65079365079365"/>
    </ScalarVariable>
    <!-- Index for next variable = 439 -->
    <ScalarVariable
      name="cooTow.vol.nPorts"
      valueReference="100664979"
      description="Number of ports"
      variability="constant">
      <Integer start="2"/>
    </ScalarVariable>
    <!-- Index for next variable = 440 -->
    <ScalarVariable
      name="cooTow.vol.m_flow_small"
      valueReference="100664980"
      description="Small mass flow rate for regularization of zero flow"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"
        start="0.004365079365079365"/>
    </ScalarVariable>
    <!-- Index for next variable = 441 -->
    <ScalarVariable
      name="cooTow.vol.allowFlowReversal"
      valueReference="100664981"
      description="= false to simplify equations, assuming, but not enforcing, no flow reversal. Used only if model has two ports."
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 442 -->
    <ScalarVariable
      name="cooTow.vol.V"
      valueReference="100664982"
      description="Volume"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Volume"/>
    </ScalarVariable>
    <!-- Index for next variable = 443 -->
    <ScalarVariable
      name="cooTow.vol.ports[1].m_flow"
      valueReference="637538492"
      description="Mass flow rate from the connection point into the component"
      variability="discrete">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-100000.0"
        max="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 444 -->
    <ScalarVariable
      name="cooTow.vol.ports[1].p"
      valueReference="637538906"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 445 -->
    <ScalarVariable
      name="cooTow.vol.ports[1].h_outflow"
      valueReference="637538904"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="1000000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 446 -->
    <ScalarVariable
      name="cooTow.vol.ports[2].m_flow"
      valueReference="637539259"
      description="Mass flow rate from the connection point into the component">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-100000.0"
        max="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 447 -->
    <ScalarVariable
      name="cooTow.vol.ports[2].p"
      valueReference="637538906"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 448 -->
    <ScalarVariable
      name="cooTow.vol.ports[2].h_outflow"
      valueReference="637538904"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="1000000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 449 -->
    <ScalarVariable
      name="cooTow.vol.T"
      valueReference="637538916"
      description="Temperature of the fluid">
      <Real
        quantity="ThermodynamicTemperature"
        unit="K"
        displayUnit="degC"
        min="1.0"
        max="10000.0"
        nominal="300.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 450 -->
    <ScalarVariable
      name="cooTow.vol.U"
      valueReference="905974367"
      description="Internal energy of the component">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"
        unit="J"/>
    </ScalarVariable>
    <!-- Index for next variable = 451 -->
    <ScalarVariable
      name="cooTow.vol.p"
      valueReference="637538906"
      description="Pressure of the fluid">
      <Real
        declaredType="Modelica.Units.SI.Pressure"/>
    </ScalarVariable>
    <!-- Index for next variable = 452 -->
    <ScalarVariable
      name="cooTow.vol.m"
      valueReference="100665011"
      description="Mass of the component"
      variability="fixed">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"
        unit="kg"/>
    </ScalarVariable>
    <!-- Index for next variable = 453 -->
    <ScalarVariable
      name="cooTow.vol.use_C_flow"
      valueReference="100664990"
      description="Set to true to enable input connector for trace substance"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 454 -->
    <ScalarVariable
      name="cooTow.vol.heatPort.T"
      valueReference="637538916"
      description="Port temperature">
      <Real
        declaredType="Modelica.Units.SI.Temperature"/>
    </ScalarVariable>
    <!-- Index for next variable = 455 -->
    <ScalarVariable
      name="cooTow.vol.heatPort.Q_flow"
      valueReference="637538908"
      description="Heat flow rate (positive if flowing from outside into the component)">
      <Real
        declaredType="Modelica.Units.SI.HeatFlowRate"/>
    </ScalarVariable>
    <!-- Index for next variable = 456 -->
    <ScalarVariable
      name="cooTow.vol.dynBal.medium.T"
      valueReference="33554453"
      description="Temperature of medium">
      <Real
        quantity="ThermodynamicTemperature"
        unit="K"
        displayUnit="degC"
        min="1.0"
        max="10000.0"
        nominal="300.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 457 -->
    <ScalarVariable
      name="der(cooTow.vol.dynBal.medium.T)"
      valueReference="587202581"
      description="der(Temperature of medium)">
      <Real
        unit="K/s"
        derivative="456"/>
    </ScalarVariable>
    <!-- Index for next variable = 458 -->
    <ScalarVariable
      name="cooTow.preDro.allowFlowReversal"
      valueReference="100665025"
      description="= false to simplify equations, assuming, but not enforcing, no flow reversal"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 459 -->
    <ScalarVariable
      name="cooTow.preDro.port_a.m_flow"
      valueReference="637538492"
      description="Mass flow rate from the connection point into the component"
      variability="discrete">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-1E+60"
        max="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 460 -->
    <ScalarVariable
      name="cooTow.preDro.port_a.p"
      valueReference="637538903"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 461 -->
    <ScalarVariable
      name="cooTow.preDro.port_a.h_outflow"
      valueReference="637538904"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="83680.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 462 -->
    <ScalarVariable
      name="cooTow.preDro.port_b.m_flow"
      valueReference="637539259"
      description="Mass flow rate from the connection point into the component">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-100000.0"
        max="1E+60"/>
    </ScalarVariable>
    <!-- Index for next variable = 463 -->
    <ScalarVariable
      name="cooTow.preDro.port_b.p"
      valueReference="637538906"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 464 -->
    <ScalarVariable
      name="cooTow.preDro.port_b.h_outflow"
      valueReference="637539226"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="83680.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 465 -->
    <ScalarVariable
      name="cooTow.preDro.m_flow_nominal"
      valueReference="100665026"
      description="Nominal mass flow rate"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        start="43.65079365079365"/>
    </ScalarVariable>
    <!-- Index for next variable = 466 -->
    <ScalarVariable
      name="cooTow.preDro.m_flow_small"
      valueReference="100665027"
      description="Small mass flow rate for regularization of zero flow"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"
        start="0.004365079365079365"/>
    </ScalarVariable>
    <!-- Index for next variable = 467 -->
    <ScalarVariable
      name="cooTow.preDro.m_flow"
      valueReference="637538492"
      description="Mass flow rate from port_a to port_b (m_flow &gt; 0 is design flow direction)"
      variability="discrete">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        nominal="43.65079365079365"/>
    </ScalarVariable>
    <!-- Index for next variable = 468 -->
    <ScalarVariable
      name="cooTow.preDro.dp"
      valueReference="637538493"
      description="Pressure difference between port_a and port_b"
      variability="discrete">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        nominal="17487.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 469 -->
    <ScalarVariable
      name="cooTow.preDro.from_dp"
      valueReference="100665032"
      description="= true, use m_flow = f(dp) else dp = f(m_flow)"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 470 -->
    <ScalarVariable
      name="cooTow.preDro.dp_nominal"
      valueReference="100665033"
      description="Pressure drop at nominal mass flow rate"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        start="17487"/>
    </ScalarVariable>
    <!-- Index for next variable = 471 -->
    <ScalarVariable
      name="cooTow.preDro.linearized"
      valueReference="100665034"
      description="= true, use linear relation between m_flow and dp for any flow rate"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 472 -->
    <ScalarVariable
      name="cooTow.preDro.m_flow_turbulent"
      valueReference="100665035"
      description="Turbulent flow if |m_flow| &gt;= m_flow_turbulent"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"
        start="4.365079365079366"/>
    </ScalarVariable>
    <!-- Index for next variable = 473 -->
    <ScalarVariable
      name="cooTow.preDro.deltaM"
      valueReference="100665039"
      description="Fraction of nominal mass flow rate where transition to turbulent occurs"
      variability="constant">
      <Real min="1E-06"
        start="0.1"/>
    </ScalarVariable>
    <!-- Index for next variable = 474 -->
    <ScalarVariable
      name="cooTow.preDro.k"
      valueReference="100665040"
      description="Flow coefficient, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)"
      variability="constant">
      <Real start="0.3300916126072921"/>
    </ScalarVariable>
    <!-- Index for next variable = 475 -->
    <ScalarVariable
      name="cooTow.TLvg"
      valueReference="637538916"
      description="Leaving water temperature">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"
        unit="K"
        displayUnit="degC"
        min="1.0"
        max="10000.0"
        nominal="300.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 476 -->
    <ScalarVariable
      name="cooTow.Q_flow"
      valueReference="637538917"
      description="Heat input into water circuit">
      <Real
        declaredType="Modelica.Units.SI.HeatFlowRate"/>
    </ScalarVariable>
    <!-- Index for next variable = 477 -->
    <ScalarVariable
      name="cooTow.TAirInWB_nominal"
      valueReference="16777389"
      description="Nominal outdoor (air inlet) wetbulb temperature"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        start="283.15"/>
    </ScalarVariable>
    <!-- Index for next variable = 478 -->
    <ScalarVariable
      name="cooTow.TWatIn_nominal"
      valueReference="100665048"
      description="Nominal water inlet temperature"
      causality="calculatedParameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Temperature"/>
    </ScalarVariable>
    <!-- Index for next variable = 479 -->
    <ScalarVariable
      name="cooTow.TWatOut_nominal"
      valueReference="100665049"
      description="Nominal water outlet temperature"
      causality="calculatedParameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Temperature"/>
    </ScalarVariable>
    <!-- Index for next variable = 480 -->
    <ScalarVariable
      name="cooTow.fraFreCon"
      valueReference="16777390"
      description="Fraction of tower capacity in free convection regime"
      causality="parameter"
      variability="tunable">
      <Real
        unit="1"
        min="0.0"
        max="1.0"
        start="0.125"/>
    </ScalarVariable>
    <!-- Index for next variable = 481 -->
    <ScalarVariable
      name="cooTow.fraPFan_nominal"
      valueReference="16777391"
      description="Fan power divided by water mass flow rate at design condition"
      causality="parameter"
      variability="fixed">
      <Real
        unit="W/(kg/s)"
        start="1833.3333333333335"/>
    </ScalarVariable>
    <!-- Index for next variable = 482 -->
    <ScalarVariable
      name="cooTow.PFan_nominal"
      valueReference="16777392"
      description="Fan power"
      causality="parameter"
      variability="tunable">
      <Real
        declaredType="Modelica.Units.SI.Power"
        start="6500"/>
    </ScalarVariable>
    <!-- Index for next variable = 483 -->
    <ScalarVariable
      name="cooTow.yMin"
      valueReference="16777393"
      description="Minimum control signal until fan is switched off (used for smoothing
    between forced and free convection regime)"
      causality="parameter"
      variability="tunable">
      <Real
        unit="1"
        min="0.01"
        max="1.0"
        start="0.3"/>
    </ScalarVariable>
    <!-- Index for next variable = 484 -->
    <ScalarVariable
      name="cooTow.fanRelPow.r_V[1]"
      valueReference="16777394"
      description="Volumetric flow rate divided by nominal flow rate at user-selected operating points"
      causality="parameter"
      variability="tunable">
      <Real
        unit="1"
        min="0.0"
        start="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 485 -->
    <ScalarVariable
      name="cooTow.fanRelPow.r_V[2]"
      valueReference="16777395"
      description="Volumetric flow rate divided by nominal flow rate at user-selected operating points"
      causality="parameter"
      variability="tunable">
      <Real
        unit="1"
        min="0.0"
        start="0.1"/>
    </ScalarVariable>
    <!-- Index for next variable = 486 -->
    <ScalarVariable
      name="cooTow.fanRelPow.r_V[3]"
      valueReference="16777396"
      description="Volumetric flow rate divided by nominal flow rate at user-selected operating points"
      causality="parameter"
      variability="tunable">
      <Real
        unit="1"
        min="0.0"
        start="0.3"/>
    </ScalarVariable>
    <!-- Index for next variable = 487 -->
    <ScalarVariable
      name="cooTow.fanRelPow.r_V[4]"
      valueReference="16777397"
      description="Volumetric flow rate divided by nominal flow rate at user-selected operating points"
      causality="parameter"
      variability="tunable">
      <Real
        unit="1"
        min="0.0"
        start="0.6"/>
    </ScalarVariable>
    <!-- Index for next variable = 488 -->
    <ScalarVariable
      name="cooTow.fanRelPow.r_V[5]"
      valueReference="16777398"
      description="Volumetric flow rate divided by nominal flow rate at user-selected operating points"
      causality="parameter"
      variability="tunable">
      <Real
        unit="1"
        min="0.0"
        start="1.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 489 -->
    <ScalarVariable
      name="cooTow.fanRelPow.r_P[1]"
      valueReference="16777399"
      description="Fan relative power consumption at these flow rates such that r_P = 1 for r_V=1"
      causality="parameter"
      variability="tunable">
      <Real max="1.0"
        start="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 490 -->
    <ScalarVariable
      name="cooTow.fanRelPow.r_P[2]"
      valueReference="16777400"
      description="Fan relative power consumption at these flow rates such that r_P = 1 for r_V=1"
      causality="parameter"
      variability="tunable">
      <Real max="1.0"
        start="0.0010000000000000002"/>
    </ScalarVariable>
    <!-- Index for next variable = 491 -->
    <ScalarVariable
      name="cooTow.fanRelPow.r_P[3]"
      valueReference="16777401"
      description="Fan relative power consumption at these flow rates such that r_P = 1 for r_V=1"
      causality="parameter"
      variability="tunable">
      <Real max="1.0"
        start="0.026999999999999996"/>
    </ScalarVariable>
    <!-- Index for next variable = 492 -->
    <ScalarVariable
      name="cooTow.fanRelPow.r_P[4]"
      valueReference="16777402"
      description="Fan relative power consumption at these flow rates such that r_P = 1 for r_V=1"
      causality="parameter"
      variability="tunable">
      <Real max="1.0"
        start="0.21599999999999997"/>
    </ScalarVariable>
    <!-- Index for next variable = 493 -->
    <ScalarVariable
      name="cooTow.fanRelPow.r_P[5]"
      valueReference="16777403"
      description="Fan relative power consumption at these flow rates such that r_P = 1 for r_V=1"
      causality="parameter"
      variability="tunable">
      <Real max="1.0"
        start="1.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 494 -->
    <ScalarVariable
      name="cooTow.TAir"
      valueReference="335544321"
      description="Entering air wet bulb temperature">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealInput"
        unit="K"
        displayUnit="degC"
        min="0.0"
        nominal="300.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 495 -->
    <ScalarVariable
      name="cooTow.y"
      valueReference="637538494"
      description="Fan control signal"
      variability="discrete">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealInput"
        unit="1"
        min="0.0"
        max="1.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 496 -->
    <ScalarVariable
      name="cooTow.PFan"
      valueReference="637538527"
      description="Electric power consumed by fan"
      variability="discrete">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"
        quantity="Power"
        unit="W"/>
    </ScalarVariable>
    <!-- Index for next variable = 497 -->
    <ScalarVariable
      name="cooTow.TApp_nominal"
      valueReference="100665055"
      description="Design approach temperature"
      variability="tunable">
      <Real
        declaredType="Modelica.Units.SI.TemperatureDifference"
        displayUnit="K"/>
    </ScalarVariable>
    <!-- Index for next variable = 498 -->
    <ScalarVariable
      name="cooTow.TRan_nominal"
      valueReference="16777404"
      description="Design range temperature (water in - water out)"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.TemperatureDifference"
        displayUnit="K"
        start="5.56"/>
    </ScalarVariable>
    <!-- Index for next variable = 499 -->
    <ScalarVariable
      name="cooTow.bou.TAirInWB_min"
      valueReference="100665056"
      description="Minimum air inlet wet bulb temperature"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        start="238.74999999999997"/>
    </ScalarVariable>
    <!-- Index for next variable = 500 -->
    <ScalarVariable
      name="cooTow.bou.TAirInWB_max"
      valueReference="100665057"
      description="Maximum air inlet wet bulb temperature"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        start="299.84999999999997"/>
    </ScalarVariable>
    <!-- Index for next variable = 501 -->
    <ScalarVariable
      name="cooTow.bou.TRan_min"
      valueReference="100665058"
      description="Minimum range temperature"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        start="1.1"/>
    </ScalarVariable>
    <!-- Index for next variable = 502 -->
    <ScalarVariable
      name="cooTow.bou.TRan_max"
      valueReference="100665059"
      description="Minimum range temperature"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        start="22.2"/>
    </ScalarVariable>
    <!-- Index for next variable = 503 -->
    <ScalarVariable
      name="cooTow.bou.TApp_min"
      valueReference="100665060"
      description="Minimum approach temperature"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        start="1.1"/>
    </ScalarVariable>
    <!-- Index for next variable = 504 -->
    <ScalarVariable
      name="cooTow.bou.TApp_max"
      valueReference="100665061"
      description="Minimum approach temperature"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        start="40"/>
    </ScalarVariable>
    <!-- Index for next variable = 505 -->
    <ScalarVariable
      name="cooTow.bou.FRWat_min"
      valueReference="100665062"
      description="Minimum water flow ratio"
      variability="constant">
      <Real min="0.0"
        max="1.0"
        start="0.75"/>
    </ScalarVariable>
    <!-- Index for next variable = 506 -->
    <ScalarVariable
      name="cooTow.bou.FRWat_max"
      valueReference="100665063"
      description="Maximum water flow ratio"
      variability="constant">
      <Real min="0.0"
        start="1.25"/>
    </ScalarVariable>
    <!-- Index for next variable = 507 -->
    <ScalarVariable
      name="cooTow.bou.liqGasRat_max"
      valueReference="100665064"
      description="Maximum liquid to gas ratio"
      variability="constant">
      <Real min="0.0"
        start="8"/>
    </ScalarVariable>
    <!-- Index for next variable = 508 -->
    <ScalarVariable
      name="cooTow.TRan"
      valueReference="637538919"
      description="Range temperature">
      <Real
        declaredType="Modelica.Units.SI.TemperatureDifference"
        displayUnit="K"/>
    </ScalarVariable>
    <!-- Index for next variable = 509 -->
    <ScalarVariable
      name="cooTow.TAppAct"
      valueReference="637538920"
      description="Approach temperature difference">
      <Real
        declaredType="Modelica.Units.SI.TemperatureDifference"
        displayUnit="K"/>
    </ScalarVariable>
    <!-- Index for next variable = 510 -->
    <ScalarVariable
      name="cooTow.FRWat"
      valueReference="637538495"
      description="Ratio actual over design water mass flow ratio"
      variability="discrete">
      <Real
        declaredType="Modelica.Units.SI.MassFraction"/>
    </ScalarVariable>
    <!-- Index for next variable = 511 -->
    <ScalarVariable
      name="cooTow.FRAir"
      valueReference="637538494"
      description="Ratio actual over design air mass flow ratio"
      variability="discrete">
      <Real
        declaredType="Modelica.Units.SI.MassFraction"/>
    </ScalarVariable>
    <!-- Index for next variable = 512 -->
    <ScalarVariable
      name="wse.allowFlowReversal1"
      valueReference="100665067"
      description="= false to simplify equations, assuming, but not enforcing, no flow reversal for medium 1"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 513 -->
    <ScalarVariable
      name="wse.allowFlowReversal2"
      valueReference="100665068"
      description="= false to simplify equations, assuming, but not enforcing, no flow reversal for medium 2"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 514 -->
    <ScalarVariable
      name="wse.port_a1.m_flow"
      valueReference="637538496"
      description="Mass flow rate from the connection point into the component"
      variability="discrete">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-100000.0"
        max="100000.0"
        nominal="19.841269841269842"/>
    </ScalarVariable>
    <!-- Index for next variable = 515 -->
    <ScalarVariable
      name="wse.port_a1.p"
      valueReference="234881522"
      description="Thermodynamic pressure in the connection point"
      variability="tunable">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 516 -->
    <ScalarVariable
      name="wse.port_a1.h_outflow"
      valueReference="637538926"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="83680.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 517 -->
    <ScalarVariable
      name="wse.port_b1.m_flow"
      valueReference="637539248"
      description="Mass flow rate from the connection point into the component">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-100000.0"
        max="1E+60"/>
    </ScalarVariable>
    <!-- Index for next variable = 518 -->
    <ScalarVariable
      name="wse.port_b1.p"
      valueReference="637538497"
      description="Thermodynamic pressure in the connection point"
      variability="discrete">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 519 -->
    <ScalarVariable
      name="wse.port_b1.h_outflow"
      valueReference="637538927"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="83680.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 520 -->
    <ScalarVariable
      name="wse.port_a2.m_flow"
      valueReference="637538928"
      description="Mass flow rate from the connection point into the component"
      initial="approx">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-100000.0"
        max="100000.0"
        nominal="11.904761904761905"
        start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 521 -->
    <ScalarVariable
      name="wse.port_a2.p"
      valueReference="637538929"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 522 -->
    <ScalarVariable
      name="wse.port_a2.h_outflow"
      valueReference="637538930"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0"
      initial="approx">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="83680.0"
        start="83680.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 523 -->
    <ScalarVariable
      name="wse.port_b2.m_flow"
      valueReference="637539030"
      description="Mass flow rate from the connection point into the component">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-100000.0"
        max="1E+60"/>
    </ScalarVariable>
    <!-- Index for next variable = 524 -->
    <ScalarVariable
      name="wse.port_b2.p"
      valueReference="637538931"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 525 -->
    <ScalarVariable
      name="wse.port_b2.h_outflow"
      valueReference="637538932"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0"
      initial="approx">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="83680.0"
        start="83680.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 526 -->
    <ScalarVariable
      name="wse.m1_flow_nominal"
      valueReference="100665069"
      description="Nominal mass flow rate"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"
        start="19.841269841269842"/>
    </ScalarVariable>
    <!-- Index for next variable = 527 -->
    <ScalarVariable
      name="wse.m2_flow_nominal"
      valueReference="100665070"
      description="Nominal mass flow rate"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"
        start="11.904761904761905"/>
    </ScalarVariable>
    <!-- Index for next variable = 528 -->
    <ScalarVariable
      name="wse.m1_flow_small"
      valueReference="100665071"
      description="Small mass flow rate for regularization of zero flow"
      variability="constant">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="0.0"
        max="100000.0"
        start="0.0019841269841269845"/>
    </ScalarVariable>
    <!-- Index for next variable = 529 -->
    <ScalarVariable
      name="wse.m2_flow_small"
      valueReference="100665072"
      description="Small mass flow rate for regularization of zero flow"
      variability="constant">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="0.0"
        max="100000.0"
        start="0.0011904761904761906"/>
    </ScalarVariable>
    <!-- Index for next variable = 530 -->
    <ScalarVariable
      name="wse.m1_flow"
      valueReference="637538496"
      description="Mass flow rate from port_a1 to port_b1 (m1_flow &gt; 0 is design flow direction)"
      variability="discrete">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-100000.0"
        max="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 531 -->
    <ScalarVariable
      name="wse.dp1"
      valueReference="905973954"
      description="Pressure difference between port_a1 and port_b1"
      variability="discrete">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"/>
    </ScalarVariable>
    <!-- Index for next variable = 532 -->
    <ScalarVariable
      name="wse.m2_flow"
      valueReference="637538928"
      description="Mass flow rate from port_a2 to port_b2 (m2_flow &gt; 0 is design flow direction)">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-100000.0"
        max="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 533 -->
    <ScalarVariable
      name="wse.dp2"
      valueReference="905974389"
      description="Pressure difference between port_a2 and port_b2">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"/>
    </ScalarVariable>
    <!-- Index for next variable = 534 -->
    <ScalarVariable
      name="wse.computeFlowResistance1"
      valueReference="100665074"
      description="=true, compute flow resistance. Set to false to assume no friction"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 535 -->
    <ScalarVariable
      name="wse.from_dp1"
      valueReference="100665075"
      description="= true, use m_flow = f(dp) else dp = f(m_flow)"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 536 -->
    <ScalarVariable
      name="wse.dp1_nominal"
      valueReference="100665076"
      description="Pressure difference"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        min="0.0"
        start="42722.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 537 -->
    <ScalarVariable
      name="wse.linearizeFlowResistance1"
      valueReference="100665077"
      description="= true, use linear relation between m_flow and dp for any flow rate"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 538 -->
    <ScalarVariable
      name="wse.deltaM1"
      valueReference="100665078"
      description="Fraction of nominal flow rate where flow transitions to laminar"
      variability="constant">
      <Real start="0.1"/>
    </ScalarVariable>
    <!-- Index for next variable = 539 -->
    <ScalarVariable
      name="wse.computeFlowResistance2"
      valueReference="100665079"
      description="=true, compute flow resistance. Set to false to assume no friction"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 540 -->
    <ScalarVariable
      name="wse.from_dp2"
      valueReference="100665080"
      description="= true, use m_flow = f(dp) else dp = f(m_flow)"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 541 -->
    <ScalarVariable
      name="wse.dp2_nominal"
      valueReference="100665081"
      description="Pressure difference"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        min="0.0"
        start="15000"/>
    </ScalarVariable>
    <!-- Index for next variable = 542 -->
    <ScalarVariable
      name="wse.linearizeFlowResistance2"
      valueReference="100665082"
      description="= true, use linear relation between m_flow and dp for any flow rate"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 543 -->
    <ScalarVariable
      name="wse.deltaM2"
      valueReference="100665083"
      description="Fraction of nominal flow rate where flow transitions to laminar"
      variability="constant">
      <Real start="0.1"/>
    </ScalarVariable>
    <!-- Index for next variable = 544 -->
    <ScalarVariable
      name="wse.prescribedHeatFlowRate1"
      valueReference="100665084"
      description="Set to true if the heat flow rate into fluid 1 is not a function of the component temperature"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 545 -->
    <ScalarVariable
      name="wse.prescribedHeatFlowRate2"
      valueReference="100665085"
      description="Set to true if the heat flow rate into fluid 2 is not a function of the component temperature"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 546 -->
    <ScalarVariable
      name="wse.Q1_flow"
      valueReference="637538938"
      description="Heat transferred into the medium 1">
      <Real
        declaredType="Modelica.Units.SI.HeatFlowRate"/>
    </ScalarVariable>
    <!-- Index for next variable = 547 -->
    <ScalarVariable
      name="wse.mWat1_flow"
      valueReference="100665087"
      description="Moisture mass flow rate added to the medium 1"
      variability="constant">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-100000.0"
        max="100000.0"
        start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 548 -->
    <ScalarVariable
      name="wse.Q2_flow"
      valueReference="637538939"
      description="Heat transferred into the medium 2">
      <Real
        declaredType="Modelica.Units.SI.HeatFlowRate"/>
    </ScalarVariable>
    <!-- Index for next variable = 549 -->
    <ScalarVariable
      name="wse.mWat2_flow"
      valueReference="100665088"
      description="Moisture mass flow rate added to the medium 2"
      variability="constant">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-100000.0"
        max="100000.0"
        start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 550 -->
    <ScalarVariable
      name="wse.sensibleOnly1"
      valueReference="100665089"
      description="Set to true if sensible exchange only for medium 1"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 551 -->
    <ScalarVariable
      name="wse.sensibleOnly2"
      valueReference="100665090"
      description="Set to true if sensible exchange only for medium 2"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 552 -->
    <ScalarVariable
      name="wse.T_in1"
      valueReference="637538946"
      description="Inlet temperature medium 1">
      <Real
        quantity="ThermodynamicTemperature"
        unit="K"
        displayUnit="degC"
        min="1.0"
        max="10000.0"
        nominal="300.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 553 -->
    <ScalarVariable
      name="wse.T_in2"
      valueReference="637538947"
      description="Inlet temperature medium 2">
      <Real
        quantity="ThermodynamicTemperature"
        unit="K"
        displayUnit="degC"
        min="1.0"
        max="10000.0"
        nominal="300.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 554 -->
    <ScalarVariable
      name="wse.C1_flow"
      valueReference="637538502"
      description="Heat capacity flow rate medium 1"
      variability="discrete">
      <Real
        declaredType="Modelica.Units.SI.ThermalConductance"
        min="0.0"
        nominal="83015.87301587302"/>
    </ScalarVariable>
    <!-- Index for next variable = 555 -->
    <ScalarVariable
      name="wse.C2_flow"
      valueReference="637538948"
      description="Heat capacity flow rate medium 2">
      <Real
        declaredType="Modelica.Units.SI.ThermalConductance"
        min="0.0"
        nominal="49809.52380952381"/>
    </ScalarVariable>
    <!-- Index for next variable = 556 -->
    <ScalarVariable
      name="wse.CMin_flow"
      valueReference="637538949"
      description="Minimum heat capacity flow rate">
      <Real
        declaredType="Modelica.Units.SI.ThermalConductance"
        min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 557 -->
    <ScalarVariable
      name="wse.QMax_flow"
      valueReference="637538950"
      description="Maximum heat flow rate into medium 1">
      <Real
        declaredType="Modelica.Units.SI.HeatFlowRate"/>
    </ScalarVariable>
    <!-- Index for next variable = 558 -->
    <ScalarVariable
      name="wse.eps"
      valueReference="16777410"
      description="Heat exchanger effectiveness"
      causality="parameter"
      variability="tunable">
      <Real
        declaredType="Modelica.Units.SI.Efficiency"
        max="1.0"
        start="0.8"/>
    </ScalarVariable>
    <!-- Index for next variable = 559 -->
    <ScalarVariable
      name="val1.allowFlowReversal"
      valueReference="100665212"
      description="= false to simplify equations, assuming, but not enforcing, no flow reversal"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 560 -->
    <ScalarVariable
      name="val1.port_a.m_flow"
      valueReference="637538953"
      description="Mass flow rate from the connection point into the component">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-1E+60"
        max="100000.0"
        nominal="11.904761904761905"/>
    </ScalarVariable>
    <!-- Index for next variable = 561 -->
    <ScalarVariable
      name="val1.port_a.p"
      valueReference="637538879"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 562 -->
    <ScalarVariable
      name="val1.port_a.h_outflow"
      valueReference="637538954"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="83680.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 563 -->
    <ScalarVariable
      name="val1.port_b.m_flow"
      valueReference="637538955"
      description="Mass flow rate from the connection point into the component">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-100000.0"
        max="1E+60"/>
    </ScalarVariable>
    <!-- Index for next variable = 564 -->
    <ScalarVariable
      name="val1.port_b.p"
      valueReference="637538931"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 565 -->
    <ScalarVariable
      name="val1.port_b.h_outflow"
      valueReference="637538956"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="83680.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 566 -->
    <ScalarVariable
      name="val1.m_flow_nominal"
      valueReference="100665213"
      description="Nominal mass flow rate"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        start="11.904761904761905"/>
    </ScalarVariable>
    <!-- Index for next variable = 567 -->
    <ScalarVariable
      name="val1.m_flow_small"
      valueReference="100665214"
      description="Small mass flow rate for regularization of zero flow"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"
        start="0.0011904761904761906"/>
    </ScalarVariable>
    <!-- Index for next variable = 568 -->
    <ScalarVariable
      name="val1.m_flow"
      valueReference="637538953"
      description="Mass flow rate from port_a to port_b (m_flow &gt; 0 is design flow direction)">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        nominal="11.904761904761905"/>
    </ScalarVariable>
    <!-- Index for next variable = 569 -->
    <ScalarVariable
      name="val1.dp"
      valueReference="637538957"
      description="Pressure difference between port_a and port_b">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        nominal="6000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 570 -->
    <ScalarVariable
      name="val1.from_dp"
      valueReference="100665219"
      description="= true, use m_flow = f(dp) else dp = f(m_flow)"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 571 -->
    <ScalarVariable
      name="val1.dp_nominal"
      valueReference="100665220"
      description="Pressure drop at nominal mass flow rate"
      variability="tunable">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"/>
    </ScalarVariable>
    <!-- Index for next variable = 572 -->
    <ScalarVariable
      name="val1.linearized"
      valueReference="100665221"
      description="= true, use linear relation between m_flow and dp for any flow rate"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 573 -->
    <ScalarVariable
      name="val1.m_flow_turbulent"
      valueReference="100665222"
      description="Turbulent flow if |m_flow| &gt;= m_flow_turbulent"
      variability="tunable">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 574 -->
    <ScalarVariable
      name="val1.CvData"
      valueReference="100665226"
      description="Selection of flow coefficient"
      variability="constant">
      <Enumeration
        declaredType="Buildings.Fluid.Types.CvTypes"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 575 -->
    <ScalarVariable
      name="val1.Kv"
      valueReference="100665227"
      description="Kv (metric) flow coefficient [m3/h/(bar)^(1/2)]"
      causality="calculatedParameter"
      variability="fixed">
      <Real/>
    </ScalarVariable>
    <!-- Index for next variable = 576 -->
    <ScalarVariable
      name="val1.Cv"
      valueReference="100665228"
      description="Cv (US) flow coefficient [USG/min/(psi)^(1/2)]"
      causality="calculatedParameter"
      variability="fixed">
      <Real/>
    </ScalarVariable>
    <!-- Index for next variable = 577 -->
    <ScalarVariable
      name="val1.Av"
      valueReference="100665229"
      description="Av (metric) flow coefficient"
      causality="calculatedParameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Area"/>
    </ScalarVariable>
    <!-- Index for next variable = 578 -->
    <ScalarVariable
      name="val1.deltaM"
      valueReference="16777413"
      description="Fraction of nominal flow rate where linearization starts, if y=1"
      causality="parameter"
      variability="tunable">
      <Real start="0.02"/>
    </ScalarVariable>
    <!-- Index for next variable = 579 -->
    <ScalarVariable
      name="val1.dpValve_nominal"
      valueReference="16777414"
      description="Nominal pressure drop of fully open valve, used if CvData=Buildings.Fluid.Types.CvTypes.OpPoint"
      causality="parameter"
      variability="tunable">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        min="0.0"
        start="200"/>
    </ScalarVariable>
    <!-- Index for next variable = 580 -->
    <ScalarVariable
      name="val1.rhoStd"
      valueReference="16777415"
      description="Inlet density for which valve coefficients are defined"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Density"
        start="995.586"/>
    </ScalarVariable>
    <!-- Index for next variable = 581 -->
    <ScalarVariable
      name="val1.order"
      valueReference="100665231"
      description="Order of filter"
      variability="constant">
      <Integer min="1"
        start="2"/>
    </ScalarVariable>
    <!-- Index for next variable = 582 -->
    <ScalarVariable
      name="val1.use_inputFilter"
      valueReference="100665232"
      description="= true, if opening is filtered with a 2nd order CriticalDamping filter"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 583 -->
    <ScalarVariable
      name="val1.riseTime"
      valueReference="16777416"
      description="Rise time of the filter (time to reach 99.6 % of an opening step)"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Time"
        start="120"/>
    </ScalarVariable>
    <!-- Index for next variable = 584 -->
    <ScalarVariable
      name="val1.init"
      valueReference="16777417"
      description="Type of initialization (no init/steady state/initial state/initial output)"
      causality="parameter"
      variability="fixed">
      <Enumeration
        declaredType="Modelica.Blocks.Types.Init"
        start="4"/>
    </ScalarVariable>
    <!-- Index for next variable = 585 -->
    <ScalarVariable
      name="val1.y_start"
      valueReference="16777418"
      description="Initial position of actuator"
      causality="parameter"
      variability="fixed">
      <Real start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 586 -->
    <ScalarVariable
      name="val1.y"
      valueReference="637538505"
      description="Actuator position (0: closed, 1: open)"
      variability="discrete">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealInput"
        min="0.0"
        max="1.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 587 -->
    <ScalarVariable
      name="val1.y_actual"
      valueReference="637538505"
      description="Actual actuator position"
      variability="discrete">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"/>
    </ScalarVariable>
    <!-- Index for next variable = 588 -->
    <ScalarVariable
      name="val1.dpFixed_nominal"
      valueReference="100665235"
      description="Pressure drop of pipe and other resistances that are in series"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        min="0.0"
        start="800"/>
    </ScalarVariable>
    <!-- Index for next variable = 589 -->
    <ScalarVariable
      name="val1.l"
      valueReference="16777419"
      description="Valve leakage, l=Kv(y=0)/Kv(y=1)"
      causality="parameter"
      variability="tunable">
      <Real min="1E-10"
        max="1.0"
        start="0.0001"/>
    </ScalarVariable>
    <!-- Index for next variable = 590 -->
    <ScalarVariable
      name="val1.phi"
      valueReference="637538506"
      description="Ratio actual to nominal mass flow rate of valve, phi=Kv(y)/Kv(y=1)"
      variability="discrete">
      <Real/>
    </ScalarVariable>
    <!-- Index for next variable = 591 -->
    <ScalarVariable
      name="val1.kFixed"
      valueReference="100665236"
      description="Flow coefficient of fixed resistance that may be in series with valve, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)."
      variability="fixed">
      <Real min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 592 -->
    <ScalarVariable
      name="val1.kVal"
      valueReference="637538507"
      description="Flow coefficient of valve, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)."
      variability="discrete">
      <Real min="1E-60"/>
    </ScalarVariable>
    <!-- Index for next variable = 593 -->
    <ScalarVariable
      name="val1.k"
      valueReference="637538508"
      description="Flow coefficient of valve and pipe in series, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)."
      variability="discrete">
      <Real min="1E-60"/>
    </ScalarVariable>
    <!-- Index for next variable = 594 -->
    <ScalarVariable
      name="chi.allowFlowReversal1"
      valueReference="100665237"
      description="= false to simplify equations, assuming, but not enforcing, no flow reversal for medium 1"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 595 -->
    <ScalarVariable
      name="chi.allowFlowReversal2"
      valueReference="100665238"
      description="= false to simplify equations, assuming, but not enforcing, no flow reversal for medium 2"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 596 -->
    <ScalarVariable
      name="chi.port_a1.m_flow"
      valueReference="637538528"
      description="Mass flow rate from the connection point into the component"
      variability="discrete">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="0.0"
        max="100000.0"
        nominal="19.841269841269842"/>
    </ScalarVariable>
    <!-- Index for next variable = 597 -->
    <ScalarVariable
      name="chi.port_a1.p"
      valueReference="637538958"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 598 -->
    <ScalarVariable
      name="chi.port_a1.h_outflow"
      valueReference="100665239"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0"
      variability="constant">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="83680.0"
        start="83680.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 599 -->
    <ScalarVariable
      name="chi.port_b1.m_flow"
      valueReference="637538959"
      description="Mass flow rate from the connection point into the component">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-100000.0"
        max="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 600 -->
    <ScalarVariable
      name="chi.port_b1.p"
      valueReference="637538960"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 601 -->
    <ScalarVariable
      name="chi.port_b1.h_outflow"
      valueReference="637538961"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="83680.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 602 -->
    <ScalarVariable
      name="der(chi.port_b1.h_outflow)"
      valueReference="637538962"
      description="der(Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0)">
      <Real
        unit="m2/s3"
        derivative="601"/>
    </ScalarVariable>
    <!-- Index for next variable = 603 -->
    <ScalarVariable
      name="chi.port_a2.m_flow"
      valueReference="637538963"
      description="Mass flow rate from the connection point into the component">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-100000.0"
        max="100000.0"
        nominal="11.904761904761905"/>
    </ScalarVariable>
    <!-- Index for next variable = 604 -->
    <ScalarVariable
      name="chi.port_a2.p"
      valueReference="637538931"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 605 -->
    <ScalarVariable
      name="chi.port_a2.h_outflow"
      valueReference="637538964"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="83680.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 606 -->
    <ScalarVariable
      name="der(chi.port_a2.h_outflow)"
      valueReference="637538965"
      description="der(Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0)">
      <Real
        unit="m2/s3"
        derivative="605"/>
    </ScalarVariable>
    <!-- Index for next variable = 607 -->
    <ScalarVariable
      name="chi.port_b2.m_flow"
      valueReference="637538966"
      description="Mass flow rate from the connection point into the component">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-100000.0"
        max="100000.0"
        nominal="11.904761904761905"/>
    </ScalarVariable>
    <!-- Index for next variable = 608 -->
    <ScalarVariable
      name="chi.port_b2.p"
      valueReference="637538967"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 609 -->
    <ScalarVariable
      name="chi.port_b2.h_outflow"
      valueReference="637538964"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="83680.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 610 -->
    <ScalarVariable
      name="chi.m1_flow_nominal"
      valueReference="100665240"
      description="Nominal mass flow rate"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"
        start="19.841269841269842"/>
    </ScalarVariable>
    <!-- Index for next variable = 611 -->
    <ScalarVariable
      name="chi.m2_flow_nominal"
      valueReference="100665241"
      description="Nominal mass flow rate"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"
        start="11.904761904761905"/>
    </ScalarVariable>
    <!-- Index for next variable = 612 -->
    <ScalarVariable
      name="chi.m1_flow_small"
      valueReference="100665242"
      description="Small mass flow rate for regularization of zero flow"
      variability="constant">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="0.0"
        max="100000.0"
        start="0.0019841269841269845"/>
    </ScalarVariable>
    <!-- Index for next variable = 613 -->
    <ScalarVariable
      name="chi.m2_flow_small"
      valueReference="100665243"
      description="Small mass flow rate for regularization of zero flow"
      variability="constant">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="0.0"
        max="100000.0"
        start="0.0011904761904761906"/>
    </ScalarVariable>
    <!-- Index for next variable = 614 -->
    <ScalarVariable
      name="chi.m1_flow"
      valueReference="637538528"
      description="Mass flow rate from port_a1 to port_b1 (m1_flow &gt; 0 is design flow direction)"
      variability="discrete">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-100000.0"
        max="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 615 -->
    <ScalarVariable
      name="chi.dp1"
      valueReference="905974424"
      description="Pressure difference between port_a1 and port_b1">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"/>
    </ScalarVariable>
    <!-- Index for next variable = 616 -->
    <ScalarVariable
      name="chi.m2_flow"
      valueReference="637538963"
      description="Mass flow rate from port_a2 to port_b2 (m2_flow &gt; 0 is design flow direction)">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-100000.0"
        max="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 617 -->
    <ScalarVariable
      name="chi.dp2"
      valueReference="905974425"
      description="Pressure difference between port_a2 and port_b2">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"/>
    </ScalarVariable>
    <!-- Index for next variable = 618 -->
    <ScalarVariable
      name="chi.computeFlowResistance1"
      valueReference="100665245"
      description="=true, compute flow resistance. Set to false to assume no friction"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 619 -->
    <ScalarVariable
      name="chi.from_dp1"
      valueReference="100665246"
      description="= true, use m_flow = f(dp) else dp = f(m_flow)"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 620 -->
    <ScalarVariable
      name="chi.dp1_nominal"
      valueReference="100665247"
      description="Pressure difference"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        min="0.0"
        start="42722.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 621 -->
    <ScalarVariable
      name="chi.linearizeFlowResistance1"
      valueReference="100665248"
      description="= true, use linear relation between m_flow and dp for any flow rate"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 622 -->
    <ScalarVariable
      name="chi.deltaM1"
      valueReference="100665249"
      description="Fraction of nominal flow rate where flow transitions to laminar"
      variability="constant">
      <Real start="0.1"/>
    </ScalarVariable>
    <!-- Index for next variable = 623 -->
    <ScalarVariable
      name="chi.computeFlowResistance2"
      valueReference="100665250"
      description="=true, compute flow resistance. Set to false to assume no friction"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 624 -->
    <ScalarVariable
      name="chi.from_dp2"
      valueReference="100665251"
      description="= true, use m_flow = f(dp) else dp = f(m_flow)"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 625 -->
    <ScalarVariable
      name="chi.dp2_nominal"
      valueReference="100665252"
      description="Pressure difference"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        min="0.0"
        start="19000"/>
    </ScalarVariable>
    <!-- Index for next variable = 626 -->
    <ScalarVariable
      name="chi.linearizeFlowResistance2"
      valueReference="100665253"
      description="= true, use linear relation between m_flow and dp for any flow rate"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 627 -->
    <ScalarVariable
      name="chi.deltaM2"
      valueReference="100665254"
      description="Fraction of nominal flow rate where flow transitions to laminar"
      variability="constant">
      <Real start="0.1"/>
    </ScalarVariable>
    <!-- Index for next variable = 628 -->
    <ScalarVariable
      name="chi.tau1"
      valueReference="100665256"
      description="Time constant at nominal flow"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.Time"
        start="30"/>
    </ScalarVariable>
    <!-- Index for next variable = 629 -->
    <ScalarVariable
      name="chi.tau2"
      valueReference="100665257"
      description="Time constant at nominal flow"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.Time"
        start="30"/>
    </ScalarVariable>
    <!-- Index for next variable = 630 -->
    <ScalarVariable
      name="chi.energyDynamics"
      valueReference="100665258"
      description="Type of energy balance: dynamic (3 initialization options) or steady state"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Fluid.Types.Dynamics"
        start="3"/>
    </ScalarVariable>
    <!-- Index for next variable = 631 -->
    <ScalarVariable
      name="chi.p1_start"
      valueReference="16777420"
      description="Start value of pressure"
      causality="parameter"
      variability="fixed">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"
        start="300000"/>
    </ScalarVariable>
    <!-- Index for next variable = 632 -->
    <ScalarVariable
      name="chi.T1_start"
      valueReference="16777421"
      description="Start value of temperature"
      causality="parameter"
      variability="fixed">
      <Real
        quantity="ThermodynamicTemperature"
        unit="K"
        displayUnit="degC"
        min="1.0"
        max="10000.0"
        nominal="300.0"
        start="298.15"/>
    </ScalarVariable>
    <!-- Index for next variable = 633 -->
    <ScalarVariable
      name="chi.X1_start[1]"
      valueReference="16777422"
      description="Start value of mass fractions m_i/m"
      causality="parameter"
      variability="fixed">
      <Real
        quantity="MassFraction"
        unit="kg/kg"
        min="0.0"
        max="1.0"
        nominal="0.1"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 634 -->
    <ScalarVariable
      name="chi.p2_start"
      valueReference="16777423"
      description="Start value of pressure"
      causality="parameter"
      variability="fixed">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"
        start="300000"/>
    </ScalarVariable>
    <!-- Index for next variable = 635 -->
    <ScalarVariable
      name="chi.T2_start"
      valueReference="16777424"
      description="Start value of temperature"
      causality="parameter"
      variability="fixed">
      <Real
        quantity="ThermodynamicTemperature"
        unit="K"
        displayUnit="degC"
        min="1.0"
        max="10000.0"
        nominal="300.0"
        start="278.15"/>
    </ScalarVariable>
    <!-- Index for next variable = 636 -->
    <ScalarVariable
      name="chi.X2_start[1]"
      valueReference="16777425"
      description="Start value of mass fractions m_i/m"
      causality="parameter"
      variability="fixed">
      <Real
        quantity="MassFraction"
        unit="kg/kg"
        min="0.0"
        max="1.0"
        nominal="0.1"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 637 -->
    <ScalarVariable
      name="chi.Q1_flow"
      valueReference="637538974"
      description="Heat flow rate into medium 1">
      <Real
        declaredType="Modelica.Units.SI.HeatFlowRate"/>
    </ScalarVariable>
    <!-- Index for next variable = 638 -->
    <ScalarVariable
      name="chi.Q2_flow"
      valueReference="637538975"
      description="Heat flow rate into medium 2">
      <Real
        declaredType="Modelica.Units.SI.HeatFlowRate"/>
    </ScalarVariable>
    <!-- Index for next variable = 639 -->
    <ScalarVariable
      name="chi.vol1.energyDynamics"
      valueReference="100665259"
      description="Type of energy balance: dynamic (3 initialization options) or steady state"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Fluid.Types.Dynamics"
        start="3"/>
    </ScalarVariable>
    <!-- Index for next variable = 640 -->
    <ScalarVariable
      name="chi.vol1.massDynamics"
      valueReference="100665260"
      description="Type of mass balance: dynamic (3 initialization options) or steady state, must be steady state if energyDynamics is steady state"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Fluid.Types.Dynamics"
        start="3"/>
    </ScalarVariable>
    <!-- Index for next variable = 641 -->
    <ScalarVariable
      name="chi.vol1.substanceDynamics"
      valueReference="100665261"
      description="Type of independent mass fraction balance: dynamic (3 initialization options) or steady state"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Fluid.Types.Dynamics"
        start="3"/>
    </ScalarVariable>
    <!-- Index for next variable = 642 -->
    <ScalarVariable
      name="chi.vol1.traceDynamics"
      valueReference="100665262"
      description="Type of trace substance balance: dynamic (3 initialization options) or steady state"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Fluid.Types.Dynamics"
        start="3"/>
    </ScalarVariable>
    <!-- Index for next variable = 643 -->
    <ScalarVariable
      name="chi.vol1.p_start"
      valueReference="100665263"
      description="Start value of pressure"
      variability="fixed">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 644 -->
    <ScalarVariable
      name="chi.vol1.T_start"
      valueReference="100665264"
      description="Start value of temperature"
      variability="fixed">
      <Real
        quantity="ThermodynamicTemperature"
        unit="K"
        displayUnit="degC"
        min="1.0"
        max="10000.0"
        nominal="300.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 645 -->
    <ScalarVariable
      name="chi.vol1.X_start[1]"
      valueReference="100665265"
      description="Start value of mass fractions m_i/m"
      variability="fixed">
      <Real
        quantity="SimpleLiquidWater"
        unit="kg/kg"
        min="0.0"
        max="1.0"
        nominal="0.1"/>
    </ScalarVariable>
    <!-- Index for next variable = 646 -->
    <ScalarVariable
      name="chi.vol1.mSenFac"
      valueReference="100665266"
      description="Factor for scaling the sensible thermal mass of the volume"
      variability="constant">
      <Real min="1.0"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 647 -->
    <ScalarVariable
      name="chi.vol1.prescribedHeatFlowRate"
      valueReference="100665269"
      description="Set to true if the model has a prescribed heat flow at its heatPort. If the heat flow rate at the heatPort is only based on temperature difference, then set to false"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 648 -->
    <ScalarVariable
      name="chi.vol1.simplify_mWat_flow"
      valueReference="100665270"
      description="Set to true to cause port_a.m_flow + port_b.m_flow = 0 even if mWat_flow is non-zero"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 649 -->
    <ScalarVariable
      name="chi.vol1.m_flow_nominal"
      valueReference="100665271"
      description="Nominal mass flow rate"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"
        start="19.841269841269842"/>
    </ScalarVariable>
    <!-- Index for next variable = 650 -->
    <ScalarVariable
      name="chi.vol1.nPorts"
      valueReference="100665272"
      description="Number of ports"
      variability="constant">
      <Integer start="2"/>
    </ScalarVariable>
    <!-- Index for next variable = 651 -->
    <ScalarVariable
      name="chi.vol1.m_flow_small"
      valueReference="100665273"
      description="Small mass flow rate for regularization of zero flow"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"
        start="0.0019841269841269845"/>
    </ScalarVariable>
    <!-- Index for next variable = 652 -->
    <ScalarVariable
      name="chi.vol1.allowFlowReversal"
      valueReference="100665274"
      description="= false to simplify equations, assuming, but not enforcing, no flow reversal. Used only if model has two ports."
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 653 -->
    <ScalarVariable
      name="chi.vol1.V"
      valueReference="100665275"
      description="Volume"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.Volume"
        start="0.5978771248672594"/>
    </ScalarVariable>
    <!-- Index for next variable = 654 -->
    <ScalarVariable
      name="chi.vol1.ports[1].m_flow"
      valueReference="637538528"
      description="Mass flow rate from the connection point into the component"
      variability="discrete">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-100000.0"
        max="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 655 -->
    <ScalarVariable
      name="chi.vol1.ports[1].p"
      valueReference="637538960"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 656 -->
    <ScalarVariable
      name="chi.vol1.ports[1].h_outflow"
      valueReference="637538961"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="1000000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 657 -->
    <ScalarVariable
      name="chi.vol1.ports[2].m_flow"
      valueReference="637538959"
      description="Mass flow rate from the connection point into the component">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-100000.0"
        max="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 658 -->
    <ScalarVariable
      name="chi.vol1.ports[2].p"
      valueReference="637538960"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 659 -->
    <ScalarVariable
      name="chi.vol1.ports[2].h_outflow"
      valueReference="637538961"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="1000000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 660 -->
    <ScalarVariable
      name="chi.vol1.T"
      valueReference="905974452"
      description="Temperature of the fluid">
      <Real
        quantity="ThermodynamicTemperature"
        unit="K"
        displayUnit="degC"
        min="1.0"
        max="10000.0"
        nominal="300.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 661 -->
    <ScalarVariable
      name="chi.vol1.U"
      valueReference="905974434"
      description="Internal energy of the component">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"
        unit="J"/>
    </ScalarVariable>
    <!-- Index for next variable = 662 -->
    <ScalarVariable
      name="chi.vol1.p"
      valueReference="637538960"
      description="Pressure of the fluid">
      <Real
        declaredType="Modelica.Units.SI.Pressure"/>
    </ScalarVariable>
    <!-- Index for next variable = 663 -->
    <ScalarVariable
      name="chi.vol1.m"
      valueReference="100665276"
      description="Mass of the component"
      variability="constant">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"
        unit="kg"
        start="595.2380952380953"/>
    </ScalarVariable>
    <!-- Index for next variable = 664 -->
    <ScalarVariable
      name="chi.vol1.heatPort.T"
      valueReference="905974452"
      description="Port temperature">
      <Real
        declaredType="Modelica.Units.SI.Temperature"/>
    </ScalarVariable>
    <!-- Index for next variable = 665 -->
    <ScalarVariable
      name="chi.vol1.heatPort.Q_flow"
      valueReference="637538974"
      description="Heat flow rate (positive if flowing from outside into the component)">
      <Real
        declaredType="Modelica.Units.SI.HeatFlowRate"/>
    </ScalarVariable>
    <!-- Index for next variable = 666 -->
    <ScalarVariable
      name="chi.vol1.dynBal.medium.T"
      valueReference="33554454"
      description="Temperature of medium">
      <Real
        quantity="ThermodynamicTemperature"
        unit="K"
        displayUnit="degC"
        min="1.0"
        max="10000.0"
        nominal="300.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 667 -->
    <ScalarVariable
      name="der(chi.vol1.dynBal.medium.T)"
      valueReference="587202582"
      description="der(Temperature of medium)">
      <Real
        unit="K/s"
        derivative="666"/>
    </ScalarVariable>
    <!-- Index for next variable = 668 -->
    <ScalarVariable
      name="chi.vol2.energyDynamics"
      valueReference="100665319"
      description="Type of energy balance: dynamic (3 initialization options) or steady state"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Fluid.Types.Dynamics"
        start="3"/>
    </ScalarVariable>
    <!-- Index for next variable = 669 -->
    <ScalarVariable
      name="chi.vol2.massDynamics"
      valueReference="100665320"
      description="Type of mass balance: dynamic (3 initialization options) or steady state, must be steady state if energyDynamics is steady state"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Fluid.Types.Dynamics"
        start="3"/>
    </ScalarVariable>
    <!-- Index for next variable = 670 -->
    <ScalarVariable
      name="chi.vol2.substanceDynamics"
      valueReference="100665321"
      description="Type of independent mass fraction balance: dynamic (3 initialization options) or steady state"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Fluid.Types.Dynamics"
        start="3"/>
    </ScalarVariable>
    <!-- Index for next variable = 671 -->
    <ScalarVariable
      name="chi.vol2.traceDynamics"
      valueReference="100665322"
      description="Type of trace substance balance: dynamic (3 initialization options) or steady state"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Fluid.Types.Dynamics"
        start="3"/>
    </ScalarVariable>
    <!-- Index for next variable = 672 -->
    <ScalarVariable
      name="chi.vol2.p_start"
      valueReference="100665323"
      description="Start value of pressure"
      variability="fixed">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 673 -->
    <ScalarVariable
      name="chi.vol2.T_start"
      valueReference="100665324"
      description="Start value of temperature"
      variability="fixed">
      <Real
        quantity="ThermodynamicTemperature"
        unit="K"
        displayUnit="degC"
        min="1.0"
        max="10000.0"
        nominal="300.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 674 -->
    <ScalarVariable
      name="chi.vol2.X_start[1]"
      valueReference="100665325"
      description="Start value of mass fractions m_i/m"
      variability="fixed">
      <Real
        quantity="SimpleLiquidWater"
        unit="kg/kg"
        min="0.0"
        max="1.0"
        nominal="0.1"/>
    </ScalarVariable>
    <!-- Index for next variable = 675 -->
    <ScalarVariable
      name="chi.vol2.mSenFac"
      valueReference="100665326"
      description="Factor for scaling the sensible thermal mass of the volume"
      variability="constant">
      <Real min="1.0"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 676 -->
    <ScalarVariable
      name="chi.vol2.prescribedHeatFlowRate"
      valueReference="100665329"
      description="Set to true if the model has a prescribed heat flow at its heatPort. If the heat flow rate at the heatPort is only based on temperature difference, then set to false"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 677 -->
    <ScalarVariable
      name="chi.vol2.simplify_mWat_flow"
      valueReference="100665330"
      description="Set to true to cause port_a.m_flow + port_b.m_flow = 0 even if mWat_flow is non-zero"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 678 -->
    <ScalarVariable
      name="chi.vol2.m_flow_nominal"
      valueReference="100665331"
      description="Nominal mass flow rate"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"
        start="11.904761904761905"/>
    </ScalarVariable>
    <!-- Index for next variable = 679 -->
    <ScalarVariable
      name="chi.vol2.nPorts"
      valueReference="100665332"
      description="Number of ports"
      variability="constant">
      <Integer start="2"/>
    </ScalarVariable>
    <!-- Index for next variable = 680 -->
    <ScalarVariable
      name="chi.vol2.m_flow_small"
      valueReference="100665333"
      description="Small mass flow rate for regularization of zero flow"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"
        start="0.0011904761904761906"/>
    </ScalarVariable>
    <!-- Index for next variable = 681 -->
    <ScalarVariable
      name="chi.vol2.allowFlowReversal"
      valueReference="100665334"
      description="= false to simplify equations, assuming, but not enforcing, no flow reversal. Used only if model has two ports."
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 682 -->
    <ScalarVariable
      name="chi.vol2.V"
      valueReference="100665335"
      description="Volume"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.Volume"
        start="0.35872627492035564"/>
    </ScalarVariable>
    <!-- Index for next variable = 683 -->
    <ScalarVariable
      name="chi.vol2.ports[1].m_flow"
      valueReference="637538963"
      description="Mass flow rate from the connection point into the component">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-100000.0"
        max="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 684 -->
    <ScalarVariable
      name="chi.vol2.ports[1].p"
      valueReference="637538967"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 685 -->
    <ScalarVariable
      name="chi.vol2.ports[1].h_outflow"
      valueReference="637538964"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="1000000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 686 -->
    <ScalarVariable
      name="chi.vol2.ports[2].m_flow"
      valueReference="637538966"
      description="Mass flow rate from the connection point into the component">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-100000.0"
        max="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 687 -->
    <ScalarVariable
      name="chi.vol2.ports[2].p"
      valueReference="637538967"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 688 -->
    <ScalarVariable
      name="chi.vol2.ports[2].h_outflow"
      valueReference="637538964"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="1000000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 689 -->
    <ScalarVariable
      name="chi.vol2.T"
      valueReference="637538994"
      description="Temperature of the fluid">
      <Real
        quantity="ThermodynamicTemperature"
        unit="K"
        displayUnit="degC"
        min="1.0"
        max="10000.0"
        nominal="300.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 690 -->
    <ScalarVariable
      name="chi.vol2.U"
      valueReference="905974441"
      description="Internal energy of the component">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"
        unit="J"/>
    </ScalarVariable>
    <!-- Index for next variable = 691 -->
    <ScalarVariable
      name="chi.vol2.p"
      valueReference="637538967"
      description="Pressure of the fluid">
      <Real
        declaredType="Modelica.Units.SI.Pressure"/>
    </ScalarVariable>
    <!-- Index for next variable = 692 -->
    <ScalarVariable
      name="chi.vol2.m"
      valueReference="100665336"
      description="Mass of the component"
      variability="constant">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"
        unit="kg"
        start="357.14285714285717"/>
    </ScalarVariable>
    <!-- Index for next variable = 693 -->
    <ScalarVariable
      name="chi.vol2.use_C_flow"
      valueReference="100665344"
      description="Set to true to enable input connector for trace substance"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 694 -->
    <ScalarVariable
      name="chi.vol2.heatPort.T"
      valueReference="637538994"
      description="Port temperature">
      <Real
        declaredType="Modelica.Units.SI.Temperature"/>
    </ScalarVariable>
    <!-- Index for next variable = 695 -->
    <ScalarVariable
      name="chi.vol2.heatPort.Q_flow"
      valueReference="637538975"
      description="Heat flow rate (positive if flowing from outside into the component)">
      <Real
        declaredType="Modelica.Units.SI.HeatFlowRate"/>
    </ScalarVariable>
    <!-- Index for next variable = 696 -->
    <ScalarVariable
      name="chi.vol2.dynBal.medium.T"
      valueReference="33554455"
      description="Temperature of medium">
      <Real
        quantity="ThermodynamicTemperature"
        unit="K"
        displayUnit="degC"
        min="1.0"
        max="10000.0"
        nominal="300.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 697 -->
    <ScalarVariable
      name="der(chi.vol2.dynBal.medium.T)"
      valueReference="587202583"
      description="der(Temperature of medium)">
      <Real
        unit="K/s"
        derivative="696"/>
    </ScalarVariable>
    <!-- Index for next variable = 698 -->
    <ScalarVariable
      name="chi.preDro1.allowFlowReversal"
      valueReference="100665380"
      description="= false to simplify equations, assuming, but not enforcing, no flow reversal"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 699 -->
    <ScalarVariable
      name="chi.preDro1.port_a.m_flow"
      valueReference="637538528"
      description="Mass flow rate from the connection point into the component"
      variability="discrete">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="0.0"
        max="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 700 -->
    <ScalarVariable
      name="chi.preDro1.port_a.p"
      valueReference="637538958"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 701 -->
    <ScalarVariable
      name="chi.preDro1.port_a.h_outflow"
      valueReference="100665381"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0"
      variability="constant">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="83680.0"
        start="83680.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 702 -->
    <ScalarVariable
      name="chi.preDro1.port_b.m_flow"
      valueReference="637538959"
      description="Mass flow rate from the connection point into the component">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-100000.0"
        max="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 703 -->
    <ScalarVariable
      name="chi.preDro1.port_b.p"
      valueReference="637538960"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 704 -->
    <ScalarVariable
      name="chi.preDro1.port_b.h_outflow"
      valueReference="637539161"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="83680.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 705 -->
    <ScalarVariable
      name="chi.preDro1.m_flow_nominal"
      valueReference="100665382"
      description="Nominal mass flow rate"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        start="19.841269841269842"/>
    </ScalarVariable>
    <!-- Index for next variable = 706 -->
    <ScalarVariable
      name="chi.preDro1.m_flow_small"
      valueReference="100665383"
      description="Small mass flow rate for regularization of zero flow"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"
        start="0.0019841269841269845"/>
    </ScalarVariable>
    <!-- Index for next variable = 707 -->
    <ScalarVariable
      name="chi.preDro1.m_flow"
      valueReference="637538528"
      description="Mass flow rate from port_a to port_b (m_flow &gt; 0 is design flow direction)"
      variability="discrete">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        nominal="19.841269841269842"/>
    </ScalarVariable>
    <!-- Index for next variable = 708 -->
    <ScalarVariable
      name="chi.preDro1.dp"
      valueReference="637538509"
      description="Pressure difference between port_a and port_b"
      variability="discrete">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        nominal="42722.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 709 -->
    <ScalarVariable
      name="chi.preDro1.from_dp"
      valueReference="100665388"
      description="= true, use m_flow = f(dp) else dp = f(m_flow)"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 710 -->
    <ScalarVariable
      name="chi.preDro1.dp_nominal"
      valueReference="100665389"
      description="Pressure drop at nominal mass flow rate"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        start="42722.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 711 -->
    <ScalarVariable
      name="chi.preDro1.linearized"
      valueReference="100665390"
      description="= true, use linear relation between m_flow and dp for any flow rate"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 712 -->
    <ScalarVariable
      name="chi.preDro1.m_flow_turbulent"
      valueReference="100665391"
      description="Turbulent flow if |m_flow| &gt;= m_flow_turbulent"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"
        start="1.9841269841269842"/>
    </ScalarVariable>
    <!-- Index for next variable = 713 -->
    <ScalarVariable
      name="chi.preDro1.deltaM"
      valueReference="100665395"
      description="Fraction of nominal mass flow rate where transition to turbulent occurs"
      variability="constant">
      <Real min="1E-06"
        start="0.1"/>
    </ScalarVariable>
    <!-- Index for next variable = 714 -->
    <ScalarVariable
      name="chi.preDro1.k"
      valueReference="100665396"
      description="Flow coefficient, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)"
      variability="constant">
      <Real start="0.09599390869664733"/>
    </ScalarVariable>
    <!-- Index for next variable = 715 -->
    <ScalarVariable
      name="chi.preDro2.allowFlowReversal"
      valueReference="100665399"
      description="= false to simplify equations, assuming, but not enforcing, no flow reversal"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 716 -->
    <ScalarVariable
      name="chi.preDro2.port_a.m_flow"
      valueReference="637538963"
      description="Mass flow rate from the connection point into the component">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-1E+60"
        max="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 717 -->
    <ScalarVariable
      name="chi.preDro2.port_a.p"
      valueReference="637538931"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 718 -->
    <ScalarVariable
      name="chi.preDro2.port_a.h_outflow"
      valueReference="637538964"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="83680.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 719 -->
    <ScalarVariable
      name="chi.preDro2.port_b.m_flow"
      valueReference="637538966"
      description="Mass flow rate from the connection point into the component">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-100000.0"
        max="1E+60"/>
    </ScalarVariable>
    <!-- Index for next variable = 720 -->
    <ScalarVariable
      name="chi.preDro2.port_b.p"
      valueReference="637538967"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 721 -->
    <ScalarVariable
      name="chi.preDro2.port_b.h_outflow"
      valueReference="637538990"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="83680.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 722 -->
    <ScalarVariable
      name="chi.preDro2.m_flow_nominal"
      valueReference="100665400"
      description="Nominal mass flow rate"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        start="11.904761904761905"/>
    </ScalarVariable>
    <!-- Index for next variable = 723 -->
    <ScalarVariable
      name="chi.preDro2.m_flow_small"
      valueReference="100665401"
      description="Small mass flow rate for regularization of zero flow"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"
        start="0.0011904761904761906"/>
    </ScalarVariable>
    <!-- Index for next variable = 724 -->
    <ScalarVariable
      name="chi.preDro2.m_flow"
      valueReference="637538963"
      description="Mass flow rate from port_a to port_b (m_flow &gt; 0 is design flow direction)">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        nominal="11.904761904761905"/>
    </ScalarVariable>
    <!-- Index for next variable = 725 -->
    <ScalarVariable
      name="chi.preDro2.dp"
      valueReference="637538991"
      description="Pressure difference between port_a and port_b">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        nominal="19000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 726 -->
    <ScalarVariable
      name="chi.preDro2.from_dp"
      valueReference="100665406"
      description="= true, use m_flow = f(dp) else dp = f(m_flow)"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 727 -->
    <ScalarVariable
      name="chi.preDro2.dp_nominal"
      valueReference="100665407"
      description="Pressure drop at nominal mass flow rate"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        start="19000"/>
    </ScalarVariable>
    <!-- Index for next variable = 728 -->
    <ScalarVariable
      name="chi.preDro2.linearized"
      valueReference="100665408"
      description="= true, use linear relation between m_flow and dp for any flow rate"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 729 -->
    <ScalarVariable
      name="chi.preDro2.m_flow_turbulent"
      valueReference="100665409"
      description="Turbulent flow if |m_flow| &gt;= m_flow_turbulent"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"
        start="1.1904761904761905"/>
    </ScalarVariable>
    <!-- Index for next variable = 730 -->
    <ScalarVariable
      name="chi.preDro2.deltaM"
      valueReference="100665413"
      description="Fraction of nominal mass flow rate where transition to turbulent occurs"
      variability="constant">
      <Real min="1E-06"
        start="0.1"/>
    </ScalarVariable>
    <!-- Index for next variable = 731 -->
    <ScalarVariable
      name="chi.preDro2.k"
      valueReference="100665414"
      description="Flow coefficient, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)"
      variability="constant">
      <Real start="0.08636622025119187"/>
    </ScalarVariable>
    <!-- Index for next variable = 732 -->
    <ScalarVariable
      name="chi.have_switchover"
      valueReference="100665425"
      description="Set to true for heat recovery chiller with built-in switchover"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 733 -->
    <ScalarVariable
      name="chi.on"
      valueReference="637538548"
      description="Set to true to enable compressor, or false to disable compressor"
      variability="discrete">
      <Boolean
        declaredType="Modelica.Blocks.Interfaces.BooleanInput"/>
    </ScalarVariable>
    <!-- Index for next variable = 734 -->
    <ScalarVariable
      name="chi.TSet"
      valueReference="637538992"
      description="Set point for leaving chilled water temperature (condenser water if have_switchover=true and coo=false)">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealInput"
        unit="K"
        displayUnit="degC"/>
    </ScalarVariable>
    <!-- Index for next variable = 735 -->
    <ScalarVariable
      name="chi.P"
      valueReference="637539091"
      description="Electric power consumed by compressor">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"
        quantity="Power"
        unit="W"/>
    </ScalarVariable>
    <!-- Index for next variable = 736 -->
    <ScalarVariable
      name="chi.TEvaEnt"
      valueReference="905974449"
      description="Evaporator entering temperature">
      <Real
        declaredType="Modelica.Units.SI.Temperature"/>
    </ScalarVariable>
    <!-- Index for next variable = 737 -->
    <ScalarVariable
      name="chi.TEvaLvg"
      valueReference="637538994"
      description="Evaporator leaving temperature">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        min="1.0"
        max="10000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 738 -->
    <ScalarVariable
      name="chi.TConEnt"
      valueReference="637538995"
      description="Condenser entering temperature">
      <Real
        declaredType="Modelica.Units.SI.Temperature"/>
    </ScalarVariable>
    <!-- Index for next variable = 739 -->
    <ScalarVariable
      name="chi.TConLvg"
      valueReference="905974452"
      description="Condenser leaving temperature">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        min="1.0"
        max="10000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 740 -->
    <ScalarVariable
      name="chi.COP"
      valueReference="905974453"
      description="Coefficient of performance">
      <Real
        declaredType="Modelica.Units.SI.Efficiency"/>
    </ScalarVariable>
    <!-- Index for next variable = 741 -->
    <ScalarVariable
      name="chi.QCon_flow"
      valueReference="637538974"
      description="Condenser heat input">
      <Real
        declaredType="Modelica.Units.SI.HeatFlowRate"/>
    </ScalarVariable>
    <!-- Index for next variable = 742 -->
    <ScalarVariable
      name="chi.QEva_flow"
      valueReference="637538975"
      description="Evaporator heat input">
      <Real
        declaredType="Modelica.Units.SI.HeatFlowRate"/>
    </ScalarVariable>
    <!-- Index for next variable = 743 -->
    <ScalarVariable
      name="chi.capFunT"
      valueReference="637538998"
      description="Cooling capacity factor function of temperature curve">
      <Real
        unit="1"
        min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 744 -->
    <ScalarVariable
      name="chi.EIRFunT"
      valueReference="637538999"
      description="Power input to cooling capacity ratio function of temperature curve">
      <Real
        declaredType="Modelica.Units.SI.Efficiency"/>
    </ScalarVariable>
    <!-- Index for next variable = 745 -->
    <ScalarVariable
      name="chi.EIRFunPLR"
      valueReference="637539000"
      description="Power input to cooling capacity ratio function of part load ratio">
      <Real
        declaredType="Modelica.Units.SI.Efficiency"/>
    </ScalarVariable>
    <!-- Index for next variable = 746 -->
    <ScalarVariable
      name="chi.PLR1"
      valueReference="637539001"
      description="Part load ratio">
      <Real
        unit="1"
        min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 747 -->
    <ScalarVariable
      name="chi.PLR2"
      valueReference="637539002"
      description="Part load ratio">
      <Real
        unit="1"
        min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 748 -->
    <ScalarVariable
      name="chi.CR"
      valueReference="637539003"
      description="Cycling ratio">
      <Real
        unit="1"
        min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 749 -->
    <ScalarVariable
      name="chi.tru.k"
      valueReference="100665426"
      description="Constant output value"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 750 -->
    <ScalarVariable
      name="chi.tru.y"
      valueReference="100665427"
      description="Connector of Boolean output signal"
      variability="constant">
      <Boolean
        declaredType="Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput"
        start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 751 -->
    <ScalarVariable
      name="chi.per.QEva_flow_nominal"
      valueReference="100665440"
      description="Reference capacity (negative number)"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.HeatFlowRate"
        max="0.0"
        start="-562600.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 752 -->
    <ScalarVariable
      name="chi.per.COP_nominal"
      valueReference="100665441"
      description="Reference coefficient of performance"
      variability="constant">
      <Real start="10.61"/>
    </ScalarVariable>
    <!-- Index for next variable = 753 -->
    <ScalarVariable
      name="chi.per.PLRMax"
      valueReference="16777434"
      description="Maximum part load ratio"
      causality="parameter"
      variability="tunable">
      <Real min="0.0"
        start="1.03"/>
    </ScalarVariable>
    <!-- Index for next variable = 754 -->
    <ScalarVariable
      name="chi.per.PLRMinUnl"
      valueReference="16777435"
      description="Minimum part unload ratio"
      causality="parameter"
      variability="tunable">
      <Real min="0.0"
        start="0.09"/>
    </ScalarVariable>
    <!-- Index for next variable = 755 -->
    <ScalarVariable
      name="chi.per.PLRMin"
      valueReference="16777436"
      description="Minimum part load ratio"
      causality="parameter"
      variability="tunable">
      <Real min="0.0"
        start="0.09"/>
    </ScalarVariable>
    <!-- Index for next variable = 756 -->
    <ScalarVariable
      name="chi.per.etaMotor"
      valueReference="100665442"
      description="Fraction of compressor motor heat entering refrigerant"
      variability="constant">
      <Real min="0.0"
        max="1.0"
        start="1.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 757 -->
    <ScalarVariable
      name="chi.per.mEva_flow_nominal"
      valueReference="16777437"
      description="Nominal mass flow at evaporator"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        start="15.14"/>
    </ScalarVariable>
    <!-- Index for next variable = 758 -->
    <ScalarVariable
      name="chi.per.mCon_flow_nominal"
      valueReference="16777438"
      description="Nominal mass flow at condenser"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        start="24.1"/>
    </ScalarVariable>
    <!-- Index for next variable = 759 -->
    <ScalarVariable
      name="chi.per.TEvaLvg_nominal"
      valueReference="16777439"
      description="Temperature of fluid leaving evaporator at nominal condition"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        start="279.26"/>
    </ScalarVariable>
    <!-- Index for next variable = 760 -->
    <ScalarVariable
      name="chi.per.nCapFunT"
      valueReference="100665443"
      description="Number of coefficients for capFunT"
      variability="constant">
      <Integer start="6"/>
    </ScalarVariable>
    <!-- Index for next variable = 761 -->
    <ScalarVariable
      name="chi.per.nEIRFunT"
      valueReference="100665444"
      description="Number of coefficients for EIRFunT"
      variability="constant">
      <Integer start="6"/>
    </ScalarVariable>
    <!-- Index for next variable = 762 -->
    <ScalarVariable
      name="chi.per.nEIRFunPLR"
      valueReference="100665445"
      description="Number of coefficients for EIRFunPLR"
      variability="constant">
      <Integer start="3"/>
    </ScalarVariable>
    <!-- Index for next variable = 763 -->
    <ScalarVariable
      name="chi.per.capFunT[1]"
      valueReference="16777440"
      description="Biquadratic coefficients for capFunT"
      causality="parameter"
      variability="tunable">
      <Real start="-0.1288612"/>
    </ScalarVariable>
    <!-- Index for next variable = 764 -->
    <ScalarVariable
      name="chi.per.capFunT[2]"
      valueReference="16777441"
      description="Biquadratic coefficients for capFunT"
      causality="parameter"
      variability="tunable">
      <Real start="-0.0891954"/>
    </ScalarVariable>
    <!-- Index for next variable = 765 -->
    <ScalarVariable
      name="chi.per.capFunT[3]"
      valueReference="16777442"
      description="Biquadratic coefficients for capFunT"
      causality="parameter"
      variability="tunable">
      <Real start="-0.002190195"/>
    </ScalarVariable>
    <!-- Index for next variable = 766 -->
    <ScalarVariable
      name="chi.per.capFunT[4]"
      valueReference="16777443"
      description="Biquadratic coefficients for capFunT"
      causality="parameter"
      variability="tunable">
      <Real start="0.1538357"/>
    </ScalarVariable>
    <!-- Index for next variable = 767 -->
    <ScalarVariable
      name="chi.per.capFunT[5]"
      valueReference="16777444"
      description="Biquadratic coefficients for capFunT"
      causality="parameter"
      variability="tunable">
      <Real start="-0.005129402"/>
    </ScalarVariable>
    <!-- Index for next variable = 768 -->
    <ScalarVariable
      name="chi.per.capFunT[6]"
      valueReference="16777445"
      description="Biquadratic coefficients for capFunT"
      causality="parameter"
      variability="tunable">
      <Real start="0.007813636"/>
    </ScalarVariable>
    <!-- Index for next variable = 769 -->
    <ScalarVariable
      name="chi.per.EIRFunT[1]"
      valueReference="16777446"
      description="Biquadratic coefficients for EIRFunT"
      causality="parameter"
      variability="tunable">
      <Real start="-0.5781003"/>
    </ScalarVariable>
    <!-- Index for next variable = 770 -->
    <ScalarVariable
      name="chi.per.EIRFunT[2]"
      valueReference="16777447"
      description="Biquadratic coefficients for EIRFunT"
      causality="parameter"
      variability="tunable">
      <Real start="-0.116913"/>
    </ScalarVariable>
    <!-- Index for next variable = 771 -->
    <ScalarVariable
      name="chi.per.EIRFunT[3]"
      valueReference="16777448"
      description="Biquadratic coefficients for EIRFunT"
      causality="parameter"
      variability="tunable">
      <Real start="-0.004760535"/>
    </ScalarVariable>
    <!-- Index for next variable = 772 -->
    <ScalarVariable
      name="chi.per.EIRFunT[4]"
      valueReference="16777449"
      description="Biquadratic coefficients for EIRFunT"
      causality="parameter"
      variability="tunable">
      <Real start="0.2230082"/>
    </ScalarVariable>
    <!-- Index for next variable = 773 -->
    <ScalarVariable
      name="chi.per.EIRFunT[5]"
      valueReference="16777450"
      description="Biquadratic coefficients for EIRFunT"
      causality="parameter"
      variability="tunable">
      <Real start="-0.005313649"/>
    </ScalarVariable>
    <!-- Index for next variable = 774 -->
    <ScalarVariable
      name="chi.per.EIRFunT[6]"
      valueReference="16777451"
      description="Biquadratic coefficients for EIRFunT"
      causality="parameter"
      variability="tunable">
      <Real start="0.006846644"/>
    </ScalarVariable>
    <!-- Index for next variable = 775 -->
    <ScalarVariable
      name="chi.per.EIRFunPLR[1]"
      valueReference="16777452"
      description="Coefficients for EIRFunPLR"
      causality="parameter"
      variability="tunable">
      <Real start="0.5203969"/>
    </ScalarVariable>
    <!-- Index for next variable = 776 -->
    <ScalarVariable
      name="chi.per.EIRFunPLR[2]"
      valueReference="16777453"
      description="Coefficients for EIRFunPLR"
      causality="parameter"
      variability="tunable">
      <Real start="-0.77759"/>
    </ScalarVariable>
    <!-- Index for next variable = 777 -->
    <ScalarVariable
      name="chi.per.EIRFunPLR[3]"
      valueReference="16777454"
      description="Coefficients for EIRFunPLR"
      causality="parameter"
      variability="tunable">
      <Real start="1.255394"/>
    </ScalarVariable>
    <!-- Index for next variable = 778 -->
    <ScalarVariable
      name="chi.per.TEvaLvgMin"
      valueReference="16777455"
      description="Minimum value for leaving evaporator temperature"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        start="279.26"/>
    </ScalarVariable>
    <!-- Index for next variable = 779 -->
    <ScalarVariable
      name="chi.per.TEvaLvgMax"
      valueReference="16777456"
      description="Maximum value for leaving evaporator temperature"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        start="285.92999999999995"/>
    </ScalarVariable>
    <!-- Index for next variable = 780 -->
    <ScalarVariable
      name="chi.per.TConEnt_nominal"
      valueReference="16777457"
      description="Temperature of fluid entering condenser at nominal condition"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        start="285.92999999999995"/>
    </ScalarVariable>
    <!-- Index for next variable = 781 -->
    <ScalarVariable
      name="chi.per.TConEntMin"
      valueReference="16777458"
      description="Minimum value for entering condenser temperature"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        start="285.92999999999995"/>
    </ScalarVariable>
    <!-- Index for next variable = 782 -->
    <ScalarVariable
      name="chi.per.TConEntMax"
      valueReference="16777459"
      description="Maximum value for entering condenser temperature"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        start="297.03999999999996"/>
    </ScalarVariable>
    <!-- Index for next variable = 783 -->
    <ScalarVariable
      name="val6.allowFlowReversal"
      valueReference="100665447"
      description="= false to simplify equations, assuming, but not enforcing, no flow reversal"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 784 -->
    <ScalarVariable
      name="val6.port_a.m_flow"
      valueReference="637538963"
      description="Mass flow rate from the connection point into the component">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-1E+60"
        max="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 785 -->
    <ScalarVariable
      name="val6.port_a.p"
      valueReference="637538967"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 786 -->
    <ScalarVariable
      name="val6.port_a.h_outflow"
      valueReference="637539012"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="83680.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 787 -->
    <ScalarVariable
      name="val6.port_b.m_flow"
      valueReference="637538966"
      description="Mass flow rate from the connection point into the component">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-100000.0"
        max="1E+60"/>
    </ScalarVariable>
    <!-- Index for next variable = 788 -->
    <ScalarVariable
      name="val6.port_b.p"
      valueReference="637538604"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 789 -->
    <ScalarVariable
      name="val6.port_b.h_outflow"
      valueReference="637538964"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="83680.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 790 -->
    <ScalarVariable
      name="val6.m_flow_nominal"
      valueReference="100665448"
      description="Nominal mass flow rate"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        start="11.904761904761905"/>
    </ScalarVariable>
    <!-- Index for next variable = 791 -->
    <ScalarVariable
      name="val6.m_flow_small"
      valueReference="100665449"
      description="Small mass flow rate for regularization of zero flow"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"
        start="0.0011904761904761906"/>
    </ScalarVariable>
    <!-- Index for next variable = 792 -->
    <ScalarVariable
      name="val6.m_flow"
      valueReference="637538963"
      description="Mass flow rate from port_a to port_b (m_flow &gt; 0 is design flow direction)">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        nominal="11.904761904761905"/>
    </ScalarVariable>
    <!-- Index for next variable = 793 -->
    <ScalarVariable
      name="val6.dp"
      valueReference="637539013"
      description="Pressure difference between port_a and port_b">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        nominal="6000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 794 -->
    <ScalarVariable
      name="val6.from_dp"
      valueReference="100665454"
      description="= true, use m_flow = f(dp) else dp = f(m_flow)"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 795 -->
    <ScalarVariable
      name="val6.dp_nominal"
      valueReference="100665455"
      description="Pressure drop at nominal mass flow rate"
      variability="tunable">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"/>
    </ScalarVariable>
    <!-- Index for next variable = 796 -->
    <ScalarVariable
      name="val6.linearized"
      valueReference="100665456"
      description="= true, use linear relation between m_flow and dp for any flow rate"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 797 -->
    <ScalarVariable
      name="val6.m_flow_turbulent"
      valueReference="100665457"
      description="Turbulent flow if |m_flow| &gt;= m_flow_turbulent"
      variability="tunable">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 798 -->
    <ScalarVariable
      name="val6.CvData"
      valueReference="100665461"
      description="Selection of flow coefficient"
      variability="constant">
      <Enumeration
        declaredType="Buildings.Fluid.Types.CvTypes"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 799 -->
    <ScalarVariable
      name="val6.Kv"
      valueReference="100665462"
      description="Kv (metric) flow coefficient [m3/h/(bar)^(1/2)]"
      causality="calculatedParameter"
      variability="fixed">
      <Real/>
    </ScalarVariable>
    <!-- Index for next variable = 800 -->
    <ScalarVariable
      name="val6.Cv"
      valueReference="100665463"
      description="Cv (US) flow coefficient [USG/min/(psi)^(1/2)]"
      causality="calculatedParameter"
      variability="fixed">
      <Real/>
    </ScalarVariable>
    <!-- Index for next variable = 801 -->
    <ScalarVariable
      name="val6.Av"
      valueReference="100665464"
      description="Av (metric) flow coefficient"
      causality="calculatedParameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Area"/>
    </ScalarVariable>
    <!-- Index for next variable = 802 -->
    <ScalarVariable
      name="val6.deltaM"
      valueReference="16777462"
      description="Fraction of nominal flow rate where linearization starts, if y=1"
      causality="parameter"
      variability="tunable">
      <Real start="0.02"/>
    </ScalarVariable>
    <!-- Index for next variable = 803 -->
    <ScalarVariable
      name="val6.dpValve_nominal"
      valueReference="16777463"
      description="Nominal pressure drop of fully open valve, used if CvData=Buildings.Fluid.Types.CvTypes.OpPoint"
      causality="parameter"
      variability="tunable">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        min="0.0"
        start="200"/>
    </ScalarVariable>
    <!-- Index for next variable = 804 -->
    <ScalarVariable
      name="val6.rhoStd"
      valueReference="16777464"
      description="Inlet density for which valve coefficients are defined"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Density"
        start="995.586"/>
    </ScalarVariable>
    <!-- Index for next variable = 805 -->
    <ScalarVariable
      name="val6.order"
      valueReference="100665466"
      description="Order of filter"
      variability="constant">
      <Integer min="1"
        start="2"/>
    </ScalarVariable>
    <!-- Index for next variable = 806 -->
    <ScalarVariable
      name="val6.use_inputFilter"
      valueReference="100665467"
      description="= true, if opening is filtered with a 2nd order CriticalDamping filter"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 807 -->
    <ScalarVariable
      name="val6.riseTime"
      valueReference="16777465"
      description="Rise time of the filter (time to reach 99.6 % of an opening step)"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Time"
        start="120"/>
    </ScalarVariable>
    <!-- Index for next variable = 808 -->
    <ScalarVariable
      name="val6.init"
      valueReference="16777466"
      description="Type of initialization (no init/steady state/initial state/initial output)"
      causality="parameter"
      variability="fixed">
      <Enumeration
        declaredType="Modelica.Blocks.Types.Init"
        start="4"/>
    </ScalarVariable>
    <!-- Index for next variable = 809 -->
    <ScalarVariable
      name="val6.y_start"
      valueReference="16777467"
      description="Initial position of actuator"
      causality="parameter"
      variability="fixed">
      <Real start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 810 -->
    <ScalarVariable
      name="val6.y"
      valueReference="637538510"
      description="Actuator position (0: closed, 1: open)"
      variability="discrete">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealInput"
        min="0.0"
        max="1.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 811 -->
    <ScalarVariable
      name="val6.y_actual"
      valueReference="637538510"
      description="Actual actuator position"
      variability="discrete">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"/>
    </ScalarVariable>
    <!-- Index for next variable = 812 -->
    <ScalarVariable
      name="val6.dpFixed_nominal"
      valueReference="100665470"
      description="Pressure drop of pipe and other resistances that are in series"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        min="0.0"
        start="3300"/>
    </ScalarVariable>
    <!-- Index for next variable = 813 -->
    <ScalarVariable
      name="val6.l"
      valueReference="16777468"
      description="Valve leakage, l=Kv(y=0)/Kv(y=1)"
      causality="parameter"
      variability="tunable">
      <Real min="1E-10"
        max="1.0"
        start="0.0001"/>
    </ScalarVariable>
    <!-- Index for next variable = 814 -->
    <ScalarVariable
      name="val6.phi"
      valueReference="637538511"
      description="Ratio actual to nominal mass flow rate of valve, phi=Kv(y)/Kv(y=1)"
      variability="discrete">
      <Real/>
    </ScalarVariable>
    <!-- Index for next variable = 815 -->
    <ScalarVariable
      name="val6.kFixed"
      valueReference="100665471"
      description="Flow coefficient of fixed resistance that may be in series with valve, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)."
      variability="fixed">
      <Real min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 816 -->
    <ScalarVariable
      name="val6.kVal"
      valueReference="637538512"
      description="Flow coefficient of valve, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)."
      variability="discrete">
      <Real min="1E-60"/>
    </ScalarVariable>
    <!-- Index for next variable = 817 -->
    <ScalarVariable
      name="val6.k"
      valueReference="637538513"
      description="Flow coefficient of valve and pipe in series, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)."
      variability="discrete">
      <Real min="1E-60"/>
    </ScalarVariable>
    <!-- Index for next variable = 818 -->
    <ScalarVariable
      name="TAirSup.allowFlowReversal"
      valueReference="100665472"
      description="= false to simplify equations, assuming, but not enforcing, no flow reversal"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 819 -->
    <ScalarVariable
      name="TAirSup.port_a.m_flow"
      valueReference="100665473"
      description="Mass flow rate from the connection point into the component"
      variability="constant">
      <Real
        quantity="MassFlowRate.Air"
        unit="kg/s"
        min="-1E+60"
        max="100000.0"
        start="33.16749585406302"/>
    </ScalarVariable>
    <!-- Index for next variable = 820 -->
    <ScalarVariable
      name="TAirSup.port_a.p"
      valueReference="637538584"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 821 -->
    <ScalarVariable
      name="TAirSup.port_a.h_outflow"
      valueReference="637538874"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="45300.945"/>
    </ScalarVariable>
    <!-- Index for next variable = 822 -->
    <ScalarVariable
      name="TAirSup.port_a.Xi_outflow[1]"
      valueReference="33554449"
      description="Independent mixture mass fractions m_i/m close to the connection point if m_flow &lt; 0">
      <Real
        quantity="MassFraction"
        unit="kg/kg"
        min="0.0"
        max="1.0"
        nominal="0.1"/>
    </ScalarVariable>
    <!-- Index for next variable = 823 -->
    <ScalarVariable
      name="TAirSup.port_b.m_flow"
      valueReference="100665474"
      description="Mass flow rate from the connection point into the component"
      variability="constant">
      <Real
        quantity="MassFlowRate.Air"
        unit="kg/s"
        min="-100000.0"
        max="1E+60"
        start="-33.16749585406302"/>
    </ScalarVariable>
    <!-- Index for next variable = 824 -->
    <ScalarVariable
      name="TAirSup.port_b.p"
      valueReference="637538584"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 825 -->
    <ScalarVariable
      name="TAirSup.port_b.h_outflow"
      valueReference="637538585"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="45300.945"/>
    </ScalarVariable>
    <!-- Index for next variable = 826 -->
    <ScalarVariable
      name="TAirSup.port_b.Xi_outflow[1]"
      valueReference="33554434"
      description="Independent mixture mass fractions m_i/m close to the connection point if m_flow &lt; 0">
      <Real
        quantity="MassFraction"
        unit="kg/kg"
        min="0.0"
        max="1.0"
        nominal="0.1"/>
    </ScalarVariable>
    <!-- Index for next variable = 827 -->
    <ScalarVariable
      name="TAirSup.m_flow_nominal"
      valueReference="100665475"
      description="Nominal mass flow rate, used for regularization near zero flow"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"
        start="33.16749585406302"/>
    </ScalarVariable>
    <!-- Index for next variable = 828 -->
    <ScalarVariable
      name="TAirSup.m_flow_small"
      valueReference="100665476"
      description="For bi-directional flow, temperature is regularized in the region |m_flow| &lt; m_flow_small (m_flow_small &gt; 0 required)"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"
        start="0.0033167495854063023"/>
    </ScalarVariable>
    <!-- Index for next variable = 829 -->
    <ScalarVariable
      name="TAirSup.tau"
      valueReference="100665477"
      description="Time constant at nominal flow rate (use tau=0 for steady-state sensor, but see user guide for potential problems)"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.Time"
        min="0.0"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 830 -->
    <ScalarVariable
      name="TAirSup.initType"
      valueReference="100665478"
      description="Type of initialization (InitialState and InitialOutput are identical)"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Blocks.Types.Init"
        start="3"/>
    </ScalarVariable>
    <!-- Index for next variable = 831 -->
    <ScalarVariable
      name="TAirSup.T"
      valueReference="33554456"
      description="Temperature of the passing fluid">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"
        quantity="ThermodynamicTemperature"
        unit="K"
        displayUnit="degC"
        min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 832 -->
    <ScalarVariable
      name="der(TAirSup.T)"
      valueReference="587202584"
      description="der(Temperature of the passing fluid)">
      <Real
        unit="K/s"
        derivative="831"/>
    </ScalarVariable>
    <!-- Index for next variable = 833 -->
    <ScalarVariable
      name="TAirSup.T_start"
      valueReference="16777469"
      description="Initial or guess value of output (= state)"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        start="293.15"/>
    </ScalarVariable>
    <!-- Index for next variable = 834 -->
    <ScalarVariable
      name="TAirSup.transferHeat"
      valueReference="100665483"
      description="if true, temperature T converges towards TAmb when no flow"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 835 -->
    <ScalarVariable
      name="TAirSup.TAmb"
      valueReference="16777470"
      description="Fixed ambient temperature for heat transfer"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        start="293.15"/>
    </ScalarVariable>
    <!-- Index for next variable = 836 -->
    <ScalarVariable
      name="TAirSup.tauHeaTra"
      valueReference="16777471"
      description="Time constant for heat transfer, default 20 minutes"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Time"
        min="1.0"
        start="1200"/>
    </ScalarVariable>
    <!-- Index for next variable = 837 -->
    <ScalarVariable
      name="TCHWEntChi.allowFlowReversal"
      valueReference="100665486"
      description="= false to simplify equations, assuming, but not enforcing, no flow reversal"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 838 -->
    <ScalarVariable
      name="TCHWEntChi.port_a.m_flow"
      valueReference="637539016"
      description="Mass flow rate from the connection point into the component">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-1E+60"
        max="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 839 -->
    <ScalarVariable
      name="TCHWEntChi.port_a.p"
      valueReference="637538931"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 840 -->
    <ScalarVariable
      name="TCHWEntChi.port_a.h_outflow"
      valueReference="637539017"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="83680.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 841 -->
    <ScalarVariable
      name="TCHWEntChi.port_b.m_flow"
      valueReference="637539018"
      description="Mass flow rate from the connection point into the component">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-100000.0"
        max="1E+60"/>
    </ScalarVariable>
    <!-- Index for next variable = 842 -->
    <ScalarVariable
      name="TCHWEntChi.port_b.p"
      valueReference="637538931"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 843 -->
    <ScalarVariable
      name="TCHWEntChi.port_b.h_outflow"
      valueReference="637539019"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="83680.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 844 -->
    <ScalarVariable
      name="TCHWEntChi.m_flow_nominal"
      valueReference="100665487"
      description="Nominal mass flow rate, used for regularization near zero flow"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"
        start="11.904761904761905"/>
    </ScalarVariable>
    <!-- Index for next variable = 845 -->
    <ScalarVariable
      name="TCHWEntChi.m_flow_small"
      valueReference="100665488"
      description="For bi-directional flow, temperature is regularized in the region |m_flow| &lt; m_flow_small (m_flow_small &gt; 0 required)"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"
        start="0.0011904761904761906"/>
    </ScalarVariable>
    <!-- Index for next variable = 846 -->
    <ScalarVariable
      name="TCHWEntChi.tau"
      valueReference="100665489"
      description="Time constant at nominal flow rate (use tau=0 for steady-state sensor, but see user guide for potential problems)"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.Time"
        min="0.0"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 847 -->
    <ScalarVariable
      name="TCHWEntChi.initType"
      valueReference="100665490"
      description="Type of initialization (InitialState and InitialOutput are identical)"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Blocks.Types.Init"
        start="3"/>
    </ScalarVariable>
    <!-- Index for next variable = 848 -->
    <ScalarVariable
      name="TCHWEntChi.T"
      valueReference="33554457"
      description="Temperature of the passing fluid">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"
        quantity="ThermodynamicTemperature"
        unit="K"
        displayUnit="degC"
        min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 849 -->
    <ScalarVariable
      name="der(TCHWEntChi.T)"
      valueReference="587202585"
      description="der(Temperature of the passing fluid)">
      <Real
        unit="K/s"
        derivative="848"/>
    </ScalarVariable>
    <!-- Index for next variable = 850 -->
    <ScalarVariable
      name="TCHWEntChi.T_start"
      valueReference="16777472"
      description="Initial or guess value of output (= state)"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        start="293.15"/>
    </ScalarVariable>
    <!-- Index for next variable = 851 -->
    <ScalarVariable
      name="TCHWEntChi.transferHeat"
      valueReference="100665493"
      description="if true, temperature T converges towards TAmb when no flow"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 852 -->
    <ScalarVariable
      name="TCHWEntChi.TAmb"
      valueReference="16777473"
      description="Fixed ambient temperature for heat transfer"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        start="293.15"/>
    </ScalarVariable>
    <!-- Index for next variable = 853 -->
    <ScalarVariable
      name="TCHWEntChi.tauHeaTra"
      valueReference="16777474"
      description="Time constant for heat transfer, default 20 minutes"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Time"
        min="1.0"
        start="1200"/>
    </ScalarVariable>
    <!-- Index for next variable = 854 -->
    <ScalarVariable
      name="valByp.allowFlowReversal"
      valueReference="100665496"
      description="= false to simplify equations, assuming, but not enforcing, no flow reversal"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 855 -->
    <ScalarVariable
      name="valByp.port_a.m_flow"
      valueReference="637539025"
      description="Mass flow rate from the connection point into the component">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-1E+60"
        max="100000.0"
        nominal="11.904761904761905"/>
    </ScalarVariable>
    <!-- Index for next variable = 856 -->
    <ScalarVariable
      name="valByp.port_a.p"
      valueReference="637538931"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 857 -->
    <ScalarVariable
      name="valByp.port_a.h_outflow"
      valueReference="637539026"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="83680.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 858 -->
    <ScalarVariable
      name="valByp.port_b.m_flow"
      valueReference="637539027"
      description="Mass flow rate from the connection point into the component">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-100000.0"
        max="1E+60"/>
    </ScalarVariable>
    <!-- Index for next variable = 859 -->
    <ScalarVariable
      name="valByp.port_b.p"
      valueReference="637538604"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 860 -->
    <ScalarVariable
      name="valByp.port_b.h_outflow"
      valueReference="637539028"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="83680.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 861 -->
    <ScalarVariable
      name="valByp.m_flow_nominal"
      valueReference="100665497"
      description="Nominal mass flow rate"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        start="11.904761904761905"/>
    </ScalarVariable>
    <!-- Index for next variable = 862 -->
    <ScalarVariable
      name="valByp.m_flow_small"
      valueReference="100665498"
      description="Small mass flow rate for regularization of zero flow"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"
        start="0.0011904761904761906"/>
    </ScalarVariable>
    <!-- Index for next variable = 863 -->
    <ScalarVariable
      name="valByp.m_flow"
      valueReference="637539025"
      description="Mass flow rate from port_a to port_b (m_flow &gt; 0 is design flow direction)">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        nominal="11.904761904761905"/>
    </ScalarVariable>
    <!-- Index for next variable = 864 -->
    <ScalarVariable
      name="valByp.dp"
      valueReference="637539029"
      description="Pressure difference between port_a and port_b">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        nominal="6000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 865 -->
    <ScalarVariable
      name="valByp.from_dp"
      valueReference="100665503"
      description="= true, use m_flow = f(dp) else dp = f(m_flow)"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 866 -->
    <ScalarVariable
      name="valByp.dp_nominal"
      valueReference="100665504"
      description="Pressure drop at nominal mass flow rate"
      variability="tunable">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"/>
    </ScalarVariable>
    <!-- Index for next variable = 867 -->
    <ScalarVariable
      name="valByp.linearized"
      valueReference="100665505"
      description="= true, use linear relation between m_flow and dp for any flow rate"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 868 -->
    <ScalarVariable
      name="valByp.m_flow_turbulent"
      valueReference="100665506"
      description="Turbulent flow if |m_flow| &gt;= m_flow_turbulent"
      variability="tunable">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 869 -->
    <ScalarVariable
      name="valByp.CvData"
      valueReference="100665510"
      description="Selection of flow coefficient"
      variability="constant">
      <Enumeration
        declaredType="Buildings.Fluid.Types.CvTypes"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 870 -->
    <ScalarVariable
      name="valByp.Kv"
      valueReference="100665511"
      description="Kv (metric) flow coefficient [m3/h/(bar)^(1/2)]"
      causality="calculatedParameter"
      variability="fixed">
      <Real/>
    </ScalarVariable>
    <!-- Index for next variable = 871 -->
    <ScalarVariable
      name="valByp.Cv"
      valueReference="100665512"
      description="Cv (US) flow coefficient [USG/min/(psi)^(1/2)]"
      causality="calculatedParameter"
      variability="fixed">
      <Real/>
    </ScalarVariable>
    <!-- Index for next variable = 872 -->
    <ScalarVariable
      name="valByp.Av"
      valueReference="100665513"
      description="Av (metric) flow coefficient"
      causality="calculatedParameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Area"/>
    </ScalarVariable>
    <!-- Index for next variable = 873 -->
    <ScalarVariable
      name="valByp.deltaM"
      valueReference="16777477"
      description="Fraction of nominal flow rate where linearization starts, if y=1"
      causality="parameter"
      variability="tunable">
      <Real start="0.02"/>
    </ScalarVariable>
    <!-- Index for next variable = 874 -->
    <ScalarVariable
      name="valByp.dpValve_nominal"
      valueReference="16777478"
      description="Nominal pressure drop of fully open valve, used if CvData=Buildings.Fluid.Types.CvTypes.OpPoint"
      causality="parameter"
      variability="tunable">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        min="0.0"
        start="200"/>
    </ScalarVariable>
    <!-- Index for next variable = 875 -->
    <ScalarVariable
      name="valByp.rhoStd"
      valueReference="16777479"
      description="Inlet density for which valve coefficients are defined"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Density"
        start="995.586"/>
    </ScalarVariable>
    <!-- Index for next variable = 876 -->
    <ScalarVariable
      name="valByp.order"
      valueReference="100665515"
      description="Order of filter"
      variability="constant">
      <Integer min="1"
        start="2"/>
    </ScalarVariable>
    <!-- Index for next variable = 877 -->
    <ScalarVariable
      name="valByp.use_inputFilter"
      valueReference="100665516"
      description="= true, if opening is filtered with a 2nd order CriticalDamping filter"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 878 -->
    <ScalarVariable
      name="valByp.riseTime"
      valueReference="16777480"
      description="Rise time of the filter (time to reach 99.6 % of an opening step)"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Time"
        start="60"/>
    </ScalarVariable>
    <!-- Index for next variable = 879 -->
    <ScalarVariable
      name="valByp.init"
      valueReference="16777481"
      description="Type of initialization (no init/steady state/initial state/initial output)"
      causality="parameter"
      variability="fixed">
      <Enumeration
        declaredType="Modelica.Blocks.Types.Init"
        start="4"/>
    </ScalarVariable>
    <!-- Index for next variable = 880 -->
    <ScalarVariable
      name="valByp.y_start"
      valueReference="16777482"
      description="Initial position of actuator"
      causality="parameter"
      variability="fixed">
      <Real start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 881 -->
    <ScalarVariable
      name="valByp.y"
      valueReference="637538514"
      description="Actuator position (0: closed, 1: open)"
      variability="discrete">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealInput"
        min="0.0"
        max="1.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 882 -->
    <ScalarVariable
      name="valByp.y_actual"
      valueReference="637538514"
      description="Actual actuator position"
      variability="discrete">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"/>
    </ScalarVariable>
    <!-- Index for next variable = 883 -->
    <ScalarVariable
      name="valByp.dpFixed_nominal"
      valueReference="100665519"
      description="Pressure drop of pipe and other resistances that are in series"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        min="0.0"
        start="3300"/>
    </ScalarVariable>
    <!-- Index for next variable = 884 -->
    <ScalarVariable
      name="valByp.l"
      valueReference="16777483"
      description="Valve leakage, l=Kv(y=0)/Kv(y=1)"
      causality="parameter"
      variability="tunable">
      <Real min="1E-10"
        max="1.0"
        start="0.0001"/>
    </ScalarVariable>
    <!-- Index for next variable = 885 -->
    <ScalarVariable
      name="valByp.phi"
      valueReference="637538515"
      description="Ratio actual to nominal mass flow rate of valve, phi=Kv(y)/Kv(y=1)"
      variability="discrete">
      <Real/>
    </ScalarVariable>
    <!-- Index for next variable = 886 -->
    <ScalarVariable
      name="valByp.kFixed"
      valueReference="100665520"
      description="Flow coefficient of fixed resistance that may be in series with valve, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)."
      variability="fixed">
      <Real min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 887 -->
    <ScalarVariable
      name="valByp.kVal"
      valueReference="637538516"
      description="Flow coefficient of valve, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)."
      variability="discrete">
      <Real min="1E-60"/>
    </ScalarVariable>
    <!-- Index for next variable = 888 -->
    <ScalarVariable
      name="valByp.k"
      valueReference="637538517"
      description="Flow coefficient of valve and pipe in series, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)."
      variability="discrete">
      <Real min="1E-60"/>
    </ScalarVariable>
    <!-- Index for next variable = 889 -->
    <ScalarVariable
      name="val3.allowFlowReversal"
      valueReference="100665521"
      description="= false to simplify equations, assuming, but not enforcing, no flow reversal"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 890 -->
    <ScalarVariable
      name="val3.port_a.m_flow"
      valueReference="637538928"
      description="Mass flow rate from the connection point into the component">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-1E+60"
        max="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 891 -->
    <ScalarVariable
      name="val3.port_a.p"
      valueReference="637538879"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 892 -->
    <ScalarVariable
      name="val3.port_a.h_outflow"
      valueReference="637538930"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="83680.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 893 -->
    <ScalarVariable
      name="val3.port_b.m_flow"
      valueReference="637539030"
      description="Mass flow rate from the connection point into the component">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-100000.0"
        max="1E+60"/>
    </ScalarVariable>
    <!-- Index for next variable = 894 -->
    <ScalarVariable
      name="val3.port_b.p"
      valueReference="637538929"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 895 -->
    <ScalarVariable
      name="val3.port_b.h_outflow"
      valueReference="637539031"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="83680.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 896 -->
    <ScalarVariable
      name="val3.m_flow_nominal"
      valueReference="100665522"
      description="Nominal mass flow rate"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        start="11.904761904761905"/>
    </ScalarVariable>
    <!-- Index for next variable = 897 -->
    <ScalarVariable
      name="val3.m_flow_small"
      valueReference="100665523"
      description="Small mass flow rate for regularization of zero flow"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"
        start="0.0011904761904761906"/>
    </ScalarVariable>
    <!-- Index for next variable = 898 -->
    <ScalarVariable
      name="val3.m_flow"
      valueReference="637538928"
      description="Mass flow rate from port_a to port_b (m_flow &gt; 0 is design flow direction)">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        nominal="11.904761904761905"/>
    </ScalarVariable>
    <!-- Index for next variable = 899 -->
    <ScalarVariable
      name="val3.dp"
      valueReference="637539032"
      description="Pressure difference between port_a and port_b">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        nominal="6000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 900 -->
    <ScalarVariable
      name="val3.from_dp"
      valueReference="100665528"
      description="= true, use m_flow = f(dp) else dp = f(m_flow)"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 901 -->
    <ScalarVariable
      name="val3.dp_nominal"
      valueReference="100665529"
      description="Pressure drop at nominal mass flow rate"
      variability="tunable">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"/>
    </ScalarVariable>
    <!-- Index for next variable = 902 -->
    <ScalarVariable
      name="val3.linearized"
      valueReference="100665530"
      description="= true, use linear relation between m_flow and dp for any flow rate"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 903 -->
    <ScalarVariable
      name="val3.m_flow_turbulent"
      valueReference="100665531"
      description="Turbulent flow if |m_flow| &gt;= m_flow_turbulent"
      variability="tunable">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 904 -->
    <ScalarVariable
      name="val3.CvData"
      valueReference="100665535"
      description="Selection of flow coefficient"
      variability="constant">
      <Enumeration
        declaredType="Buildings.Fluid.Types.CvTypes"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 905 -->
    <ScalarVariable
      name="val3.Kv"
      valueReference="100665536"
      description="Kv (metric) flow coefficient [m3/h/(bar)^(1/2)]"
      causality="calculatedParameter"
      variability="fixed">
      <Real/>
    </ScalarVariable>
    <!-- Index for next variable = 906 -->
    <ScalarVariable
      name="val3.Cv"
      valueReference="100665537"
      description="Cv (US) flow coefficient [USG/min/(psi)^(1/2)]"
      causality="calculatedParameter"
      variability="fixed">
      <Real/>
    </ScalarVariable>
    <!-- Index for next variable = 907 -->
    <ScalarVariable
      name="val3.Av"
      valueReference="100665538"
      description="Av (metric) flow coefficient"
      causality="calculatedParameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Area"/>
    </ScalarVariable>
    <!-- Index for next variable = 908 -->
    <ScalarVariable
      name="val3.deltaM"
      valueReference="16777486"
      description="Fraction of nominal flow rate where linearization starts, if y=1"
      causality="parameter"
      variability="tunable">
      <Real start="0.02"/>
    </ScalarVariable>
    <!-- Index for next variable = 909 -->
    <ScalarVariable
      name="val3.dpValve_nominal"
      valueReference="16777487"
      description="Nominal pressure drop of fully open valve, used if CvData=Buildings.Fluid.Types.CvTypes.OpPoint"
      causality="parameter"
      variability="tunable">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        min="0.0"
        start="200"/>
    </ScalarVariable>
    <!-- Index for next variable = 910 -->
    <ScalarVariable
      name="val3.rhoStd"
      valueReference="16777488"
      description="Inlet density for which valve coefficients are defined"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Density"
        start="995.586"/>
    </ScalarVariable>
    <!-- Index for next variable = 911 -->
    <ScalarVariable
      name="val3.order"
      valueReference="100665540"
      description="Order of filter"
      variability="constant">
      <Integer min="1"
        start="2"/>
    </ScalarVariable>
    <!-- Index for next variable = 912 -->
    <ScalarVariable
      name="val3.use_inputFilter"
      valueReference="100665541"
      description="= true, if opening is filtered with a 2nd order CriticalDamping filter"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 913 -->
    <ScalarVariable
      name="val3.riseTime"
      valueReference="16777489"
      description="Rise time of the filter (time to reach 99.6 % of an opening step)"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Time"
        start="120"/>
    </ScalarVariable>
    <!-- Index for next variable = 914 -->
    <ScalarVariable
      name="val3.init"
      valueReference="16777490"
      description="Type of initialization (no init/steady state/initial state/initial output)"
      causality="parameter"
      variability="fixed">
      <Enumeration
        declaredType="Modelica.Blocks.Types.Init"
        start="4"/>
    </ScalarVariable>
    <!-- Index for next variable = 915 -->
    <ScalarVariable
      name="val3.y_start"
      valueReference="16777491"
      description="Initial position of actuator"
      causality="parameter"
      variability="fixed">
      <Real start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 916 -->
    <ScalarVariable
      name="val3.y"
      valueReference="637538518"
      description="Actuator position (0: closed, 1: open)"
      variability="discrete">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealInput"
        min="0.0"
        max="1.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 917 -->
    <ScalarVariable
      name="val3.y_actual"
      valueReference="637538518"
      description="Actual actuator position"
      variability="discrete">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"/>
    </ScalarVariable>
    <!-- Index for next variable = 918 -->
    <ScalarVariable
      name="val3.dpFixed_nominal"
      valueReference="100665544"
      description="Pressure drop of pipe and other resistances that are in series"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.PressureDifference"
        displayUnit="Pa"
        min="0.0"
        start="800"/>
    </ScalarVariable>
    <!-- Index for next variable = 919 -->
    <ScalarVariable
      name="val3.l"
      valueReference="16777492"
      description="Valve leakage, l=Kv(y=0)/Kv(y=1)"
      causality="parameter"
      variability="tunable">
      <Real min="1E-10"
        max="1.0"
        start="0.0001"/>
    </ScalarVariable>
    <!-- Index for next variable = 920 -->
    <ScalarVariable
      name="val3.phi"
      valueReference="637538519"
      description="Ratio actual to nominal mass flow rate of valve, phi=Kv(y)/Kv(y=1)"
      variability="discrete">
      <Real/>
    </ScalarVariable>
    <!-- Index for next variable = 921 -->
    <ScalarVariable
      name="val3.kFixed"
      valueReference="100665545"
      description="Flow coefficient of fixed resistance that may be in series with valve, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)."
      variability="fixed">
      <Real min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 922 -->
    <ScalarVariable
      name="val3.kVal"
      valueReference="637538520"
      description="Flow coefficient of valve, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)."
      variability="discrete">
      <Real min="1E-60"/>
    </ScalarVariable>
    <!-- Index for next variable = 923 -->
    <ScalarVariable
      name="val3.k"
      valueReference="637538521"
      description="Flow coefficient of valve and pipe in series, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)."
      variability="discrete">
      <Real min="1E-60"/>
    </ScalarVariable>
    <!-- Index for next variable = 924 -->
    <ScalarVariable
      name="TCHWLeaCoi.allowFlowReversal"
      valueReference="100665546"
      description="= false to simplify equations, assuming, but not enforcing, no flow reversal"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 925 -->
    <ScalarVariable
      name="TCHWLeaCoi.port_a.m_flow"
      valueReference="637538877"
      description="Mass flow rate from the connection point into the component">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-1E+60"
        max="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 926 -->
    <ScalarVariable
      name="TCHWLeaCoi.port_a.p"
      valueReference="637538879"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 927 -->
    <ScalarVariable
      name="TCHWLeaCoi.port_a.h_outflow"
      valueReference="637539033"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="83680.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 928 -->
    <ScalarVariable
      name="TCHWLeaCoi.port_b.m_flow"
      valueReference="637539034"
      description="Mass flow rate from the connection point into the component">
      <Real
        quantity="MassFlowRate.SimpleLiquidWater"
        unit="kg/s"
        min="-100000.0"
        max="1E+60"/>
    </ScalarVariable>
    <!-- Index for next variable = 929 -->
    <ScalarVariable
      name="TCHWLeaCoi.port_b.p"
      valueReference="637538879"
      description="Thermodynamic pressure in the connection point">
      <Real
        quantity="Pressure"
        unit="Pa"
        displayUnit="bar"
        min="0.0"
        max="100000000.0"
        nominal="100000.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 930 -->
    <ScalarVariable
      name="TCHWLeaCoi.port_b.h_outflow"
      valueReference="637538880"
      description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0">
      <Real
        quantity="SpecificEnergy"
        unit="J/kg"
        min="-10000000000.0"
        max="10000000000.0"
        nominal="83680.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 931 -->
    <ScalarVariable
      name="TCHWLeaCoi.m_flow_nominal"
      valueReference="100665547"
      description="Nominal mass flow rate, used for regularization near zero flow"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"
        start="11.904761904761905"/>
    </ScalarVariable>
    <!-- Index for next variable = 932 -->
    <ScalarVariable
      name="TCHWLeaCoi.m_flow_small"
      valueReference="100665548"
      description="For bi-directional flow, temperature is regularized in the region |m_flow| &lt; m_flow_small (m_flow_small &gt; 0 required)"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="0.0"
        start="0.0011904761904761906"/>
    </ScalarVariable>
    <!-- Index for next variable = 933 -->
    <ScalarVariable
      name="TCHWLeaCoi.tau"
      valueReference="100665549"
      description="Time constant at nominal flow rate (use tau=0 for steady-state sensor, but see user guide for potential problems)"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.Time"
        min="0.0"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 934 -->
    <ScalarVariable
      name="TCHWLeaCoi.initType"
      valueReference="100665550"
      description="Type of initialization (InitialState and InitialOutput are identical)"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Blocks.Types.Init"
        start="3"/>
    </ScalarVariable>
    <!-- Index for next variable = 935 -->
    <ScalarVariable
      name="TCHWLeaCoi.T"
      valueReference="33554458"
      description="Temperature of the passing fluid">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"
        quantity="ThermodynamicTemperature"
        unit="K"
        displayUnit="degC"
        min="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 936 -->
    <ScalarVariable
      name="der(TCHWLeaCoi.T)"
      valueReference="587202586"
      description="der(Temperature of the passing fluid)">
      <Real
        unit="K/s"
        derivative="935"/>
    </ScalarVariable>
    <!-- Index for next variable = 937 -->
    <ScalarVariable
      name="TCHWLeaCoi.T_start"
      valueReference="16777493"
      description="Initial or guess value of output (= state)"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        start="293.15"/>
    </ScalarVariable>
    <!-- Index for next variable = 938 -->
    <ScalarVariable
      name="TCHWLeaCoi.transferHeat"
      valueReference="100665553"
      description="if true, temperature T converges towards TAmb when no flow"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 939 -->
    <ScalarVariable
      name="TCHWLeaCoi.TAmb"
      valueReference="16777494"
      description="Fixed ambient temperature for heat transfer"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        start="293.15"/>
    </ScalarVariable>
    <!-- Index for next variable = 940 -->
    <ScalarVariable
      name="TCHWLeaCoi.tauHeaTra"
      valueReference="16777495"
      description="Time constant for heat transfer, default 20 minutes"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Time"
        min="1.0"
        start="1200"/>
    </ScalarVariable>
    <!-- Index for next variable = 941 -->
    <ScalarVariable
      name="weaData.weaBus.TDryBul"
      valueReference="335544320"
      description="Dry bulb temperature">
      <Real
        declaredType="Modelica.Units.SI.Temperature"/>
    </ScalarVariable>
    <!-- Index for next variable = 942 -->
    <ScalarVariable
      name="weaData.weaBus.TWetBul"
      valueReference="335544321"
      description="Wet bulb temperature">
      <Real
        declaredType="Modelica.Units.SI.Temperature"/>
    </ScalarVariable>
    <!-- Index for next variable = 943 -->
    <ScalarVariable
      name="weaData.weaBus.TDewPoi"
      valueReference="335544322"
      description="Dew point temperature">
      <Real
        declaredType="Modelica.Units.SI.Temperature"/>
    </ScalarVariable>
    <!-- Index for next variable = 944 -->
    <ScalarVariable
      name="weaData.weaBus.TBlaSky"
      valueReference="335544323"
      description="Black-body sky temperature">
      <Real
        declaredType="Modelica.Units.SI.Temperature"/>
    </ScalarVariable>
    <!-- Index for next variable = 945 -->
    <ScalarVariable
      name="weaData.weaBus.relHum"
      valueReference="335544324"
      description="Relative humidity">
      <Real
        unit="1"
        min="0.0"
        max="1.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 946 -->
    <ScalarVariable
      name="weaData.weaBus.HDirNor"
      valueReference="335544325"
      description="Direct normal solar irradiation">
      <Real
        unit="W/m2"/>
    </ScalarVariable>
    <!-- Index for next variable = 947 -->
    <ScalarVariable
      name="weaData.weaBus.HGloHor"
      valueReference="335544326"
      description="Global horizontal solar irradiation">
      <Real
        unit="W/m2"/>
    </ScalarVariable>
    <!-- Index for next variable = 948 -->
    <ScalarVariable
      name="weaData.weaBus.HDifHor"
      valueReference="335544327"
      description="Diffuse horizontal solar irradiation">
      <Real
        unit="W/m2"/>
    </ScalarVariable>
    <!-- Index for next variable = 949 -->
    <ScalarVariable
      name="weaData.weaBus.HHorIR"
      valueReference="335544328"
      description="Horizontal infrared irradiation">
      <Real
        unit="W/m2"
        min="0.0"
        nominal="100.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 950 -->
    <ScalarVariable
      name="weaData.weaBus.winDir"
      valueReference="335544329"
      description="Wind direction">
      <Real
        declaredType="Modelica.Units.SI.Angle"/>
    </ScalarVariable>
    <!-- Index for next variable = 951 -->
    <ScalarVariable
      name="weaData.weaBus.winSpe"
      valueReference="335544330"
      description="Wind speed">
      <Real
        declaredType="Modelica.Units.SI.Velocity"/>
    </ScalarVariable>
    <!-- Index for next variable = 952 -->
    <ScalarVariable
      name="weaData.weaBus.ceiHei"
      valueReference="335544331"
      description="Cloud cover ceiling height">
      <Real
        declaredType="Modelica.Units.SI.Height"/>
    </ScalarVariable>
    <!-- Index for next variable = 953 -->
    <ScalarVariable
      name="weaData.weaBus.nOpa"
      valueReference="335544332"
      description="Opaque sky cover">
      <Real
        unit="1"
        min="0.0"
        max="1.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 954 -->
    <ScalarVariable
      name="weaData.weaBus.nTot"
      valueReference="335544333"
      description="Total sky cover">
      <Real
        unit="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 955 -->
    <ScalarVariable
      name="weaData.weaBus.lat"
      valueReference="100665556"
      description="Latitude of the location"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.Angle"
        start="0.3935717463247213"/>
    </ScalarVariable>
    <!-- Index for next variable = 956 -->
    <ScalarVariable
      name="weaData.weaBus.lon"
      valueReference="100665557"
      description="Longitude of the location"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.Angle"
        start="1.9914206765255298"/>
    </ScalarVariable>
    <!-- Index for next variable = 957 -->
    <ScalarVariable
      name="weaData.weaBus.alt"
      valueReference="100665558"
      description="Location altitude above sea level"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.Height"
        start="18.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 958 -->
    <ScalarVariable
      name="weaData.weaBus.pAtm"
      valueReference="100665614"
      description="Atmospheric pressure"
      variability="tunable">
      <Real
        declaredType="Modelica.Units.SI.AbsolutePressure"/>
    </ScalarVariable>
    <!-- Index for next variable = 959 -->
    <ScalarVariable
      name="weaData.weaBus.solAlt"
      valueReference="335544338"
      description="Solar altitude angle">
      <Real
        declaredType="Modelica.Units.SI.Angle"/>
    </ScalarVariable>
    <!-- Index for next variable = 960 -->
    <ScalarVariable
      name="weaData.weaBus.solDec"
      valueReference="335544339"
      description="Solar declination angle">
      <Real
        declaredType="Modelica.Units.SI.Angle"/>
    </ScalarVariable>
    <!-- Index for next variable = 961 -->
    <ScalarVariable
      name="weaData.weaBus.solHouAng"
      valueReference="335544340"
      description="Solar hour angle">
      <Real
        declaredType="Modelica.Units.SI.Angle"/>
    </ScalarVariable>
    <!-- Index for next variable = 962 -->
    <ScalarVariable
      name="weaData.weaBus.solZen"
      valueReference="335544341"
      description="Solar zenith angle">
      <Real
        declaredType="Modelica.Units.SI.Angle"/>
    </ScalarVariable>
    <!-- Index for next variable = 963 -->
    <ScalarVariable
      name="weaData.weaBus.solTim"
      valueReference="335544342"
      description="Solar time">
      <Real
        declaredType="Modelica.Units.SI.Time"/>
    </ScalarVariable>
    <!-- Index for next variable = 964 -->
    <ScalarVariable
      name="weaData.weaBus.cloTim"
      valueReference="335544343"
      description="Model time">
      <Real
        declaredType="Modelica.Units.SI.Time"/>
    </ScalarVariable>
    <!-- Index for next variable = 965 -->
    <ScalarVariable
      name="weaData.computeWetBulbTemperature"
      valueReference="100665559"
      description="If true, then this model computes the wet bulb temperature"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 966 -->
    <ScalarVariable
      name="weaData.pAtm"
      valueReference="16777496"
      description="Atmospheric pressure (used if pAtmSou=Parameter)"
      causality="parameter"
      variability="tunable">
      <Real
        declaredType="Modelica.Units.SI.Pressure"
        start="101325"/>
    </ScalarVariable>
    <!-- Index for next variable = 967 -->
    <ScalarVariable
      name="weaData.TDryBul"
      valueReference="16777497"
      description="Dry bulb temperature (used if TDryBul=Parameter)"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        start="293.15"/>
    </ScalarVariable>
    <!-- Index for next variable = 968 -->
    <ScalarVariable
      name="weaData.TDewPoi"
      valueReference="16777498"
      description="Dew point temperature (used if TDewPoi=Parameter)"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        start="283.15"/>
    </ScalarVariable>
    <!-- Index for next variable = 969 -->
    <ScalarVariable
      name="weaData.TBlaSky"
      valueReference="16777499"
      description="Black-body sky temperature (used if TBlaSkySou=Parameter)"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        start="273.15"/>
    </ScalarVariable>
    <!-- Index for next variable = 970 -->
    <ScalarVariable
      name="weaData.relHum"
      valueReference="16777500"
      description="Relative humidity (used if relHum=Parameter)"
      causality="parameter"
      variability="fixed">
      <Real
        unit="1"
        min="0.0"
        max="1.0"
        start="0.5"/>
    </ScalarVariable>
    <!-- Index for next variable = 971 -->
    <ScalarVariable
      name="weaData.winSpe"
      valueReference="16777501"
      description="Wind speed (used if winSpe=Parameter)"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Velocity"
        min="0.0"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 972 -->
    <ScalarVariable
      name="weaData.winDir"
      valueReference="16777502"
      description="Wind direction (used if winDir=Parameter)"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.Angle"
        start="1.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 973 -->
    <ScalarVariable
      name="weaData.HInfHor"
      valueReference="16777503"
      description="Infrared horizontal radiation (used if HInfHorSou=Parameter)"
      causality="parameter"
      variability="fixed">
      <Real
        declaredType="Modelica.Units.SI.HeatFlux"
        start="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 974 -->
    <ScalarVariable
      name="weaData.ceiHei"
      valueReference="16777504"
      description="Ceiling height (used if ceiHei=Parameter)"
      causality="parameter"
      variability="fixed">
      <Real
        quantity="Height"
        unit="m"
        displayUnit="m"
        start="20000"/>
    </ScalarVariable>
    <!-- Index for next variable = 975 -->
    <ScalarVariable
      name="weaData.totSkyCov"
      valueReference="16777505"
      description="Total sky cover (used if totSkyCov=Parameter). Use 0 &lt;= totSkyCov &lt;= 1"
      causality="parameter"
      variability="fixed">
      <Real
        unit="1"
        min="0.0"
        max="1.0"
        start="0.5"/>
    </ScalarVariable>
    <!-- Index for next variable = 976 -->
    <ScalarVariable
      name="weaData.opaSkyCov"
      valueReference="16777506"
      description="Opaque sky cover (used if opaSkyCov=Parameter). Use 0 &lt;= opaSkyCov &lt;= 1"
      causality="parameter"
      variability="fixed">
      <Real
        unit="1"
        min="0.0"
        max="1.0"
        start="0.5"/>
    </ScalarVariable>
    <!-- Index for next variable = 977 -->
    <ScalarVariable
      name="weaData.calTSky"
      valueReference="100665572"
      description="Model choice for black-body sky temperature calculation"
      variability="constant">
      <Enumeration
        declaredType="Buildings.BoundaryConditions.Types.SkyTemperatureCalculation"
        start="2"/>
    </ScalarVariable>
    <!-- Index for next variable = 978 -->
    <ScalarVariable
      name="weaData.lon"
      valueReference="100665573"
      description="Longitude"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.Angle"
        start="1.9914206765255298"/>
    </ScalarVariable>
    <!-- Index for next variable = 979 -->
    <ScalarVariable
      name="weaData.lat"
      valueReference="100665574"
      description="Latitude"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.Angle"
        start="0.3935717463247213"/>
    </ScalarVariable>
    <!-- Index for next variable = 980 -->
    <ScalarVariable
      name="weaData.timZon"
      valueReference="100665575"
      description="Time zone"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.Time"
        displayUnit="h"
        start="28800.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 981 -->
    <ScalarVariable
      name="weaData.alt"
      valueReference="100665576"
      description="Location altitude above sea level"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.Length"
        displayUnit="m"
        start="18.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 982 -->
    <ScalarVariable
      name="weaBus.TDryBul"
      valueReference="335544320"
      description="Dry bulb temperature"
      causality="output">
      <Real
        declaredType="Modelica.Units.SI.Temperature"/>
    </ScalarVariable>
    <!-- Index for next variable = 983 -->
    <ScalarVariable
      name="weaBus.TWetBul"
      valueReference="335544321"
      description="Wet bulb temperature"
      causality="output"
      initial="approx">
      <Real
        declaredType="Modelica.Units.SI.Temperature"
        start="291.15"/>
    </ScalarVariable>
    <!-- Index for next variable = 984 -->
    <ScalarVariable
      name="weaBus.TDewPoi"
      valueReference="335544322"
      description="Dew point temperature"
      causality="output">
      <Real
        declaredType="Modelica.Units.SI.Temperature"/>
    </ScalarVariable>
    <!-- Index for next variable = 985 -->
    <ScalarVariable
      name="weaBus.TBlaSky"
      valueReference="335544323"
      description="Black-body sky temperature"
      causality="output">
      <Real
        declaredType="Modelica.Units.SI.Temperature"/>
    </ScalarVariable>
    <!-- Index for next variable = 986 -->
    <ScalarVariable
      name="weaBus.relHum"
      valueReference="335544324"
      description="Relative humidity"
      causality="output">
      <Real
        unit="1"
        min="0.0"
        max="1.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 987 -->
    <ScalarVariable
      name="weaBus.HDirNor"
      valueReference="335544325"
      description="Direct normal solar irradiation"
      causality="output">
      <Real
        unit="W/m2"/>
    </ScalarVariable>
    <!-- Index for next variable = 988 -->
    <ScalarVariable
      name="weaBus.HGloHor"
      valueReference="335544326"
      description="Global horizontal solar irradiation"
      causality="output">
      <Real
        unit="W/m2"/>
    </ScalarVariable>
    <!-- Index for next variable = 989 -->
    <ScalarVariable
      name="weaBus.HDifHor"
      valueReference="335544327"
      description="Diffuse horizontal solar irradiation"
      causality="output">
      <Real
        unit="W/m2"/>
    </ScalarVariable>
    <!-- Index for next variable = 990 -->
    <ScalarVariable
      name="weaBus.HHorIR"
      valueReference="335544328"
      description="Horizontal infrared irradiation"
      causality="output">
      <Real
        unit="W/m2"
        min="0.0"
        nominal="100.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 991 -->
    <ScalarVariable
      name="weaBus.winDir"
      valueReference="335544329"
      description="Wind direction"
      causality="output">
      <Real
        declaredType="Modelica.Units.SI.Angle"/>
    </ScalarVariable>
    <!-- Index for next variable = 992 -->
    <ScalarVariable
      name="weaBus.winSpe"
      valueReference="335544330"
      description="Wind speed"
      causality="output">
      <Real
        declaredType="Modelica.Units.SI.Velocity"/>
    </ScalarVariable>
    <!-- Index for next variable = 993 -->
    <ScalarVariable
      name="weaBus.ceiHei"
      valueReference="335544331"
      description="Cloud cover ceiling height"
      causality="output">
      <Real
        declaredType="Modelica.Units.SI.Height"/>
    </ScalarVariable>
    <!-- Index for next variable = 994 -->
    <ScalarVariable
      name="weaBus.nOpa"
      valueReference="335544332"
      description="Opaque sky cover"
      causality="output">
      <Real
        unit="1"
        min="0.0"
        max="1.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 995 -->
    <ScalarVariable
      name="weaBus.nTot"
      valueReference="335544333"
      description="Total sky cover"
      causality="output">
      <Real
        unit="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 996 -->
    <ScalarVariable
      name="weaBus.lat"
      valueReference="67108878"
      description="Latitude of the location"
      causality="output"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.Angle"
        start="0.3935717463247213"/>
    </ScalarVariable>
    <!-- Index for next variable = 997 -->
    <ScalarVariable
      name="weaBus.lon"
      valueReference="67108879"
      description="Longitude of the location"
      causality="output"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.Angle"
        start="1.9914206765255298"/>
    </ScalarVariable>
    <!-- Index for next variable = 998 -->
    <ScalarVariable
      name="weaBus.alt"
      valueReference="67108880"
      description="Location altitude above sea level"
      causality="output"
      variability="constant">
      <Real
        declaredType="Modelica.Units.SI.Height"
        start="18.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 999 -->
    <ScalarVariable
      name="weaBus.pAtm"
      valueReference="67108881"
      description="Atmospheric pressure"
      causality="output">
      <Real
        declaredType="Modelica.Units.SI.AbsolutePressure"/>
    </ScalarVariable>
    <!-- Index for next variable = 1000 -->
    <ScalarVariable
      name="weaBus.solAlt"
      valueReference="335544338"
      description="Solar altitude angle"
      causality="output">
      <Real
        declaredType="Modelica.Units.SI.Angle"/>
    </ScalarVariable>
    <!-- Index for next variable = 1001 -->
    <ScalarVariable
      name="weaBus.solDec"
      valueReference="335544339"
      description="Solar declination angle"
      causality="output">
      <Real
        declaredType="Modelica.Units.SI.Angle"/>
    </ScalarVariable>
    <!-- Index for next variable = 1002 -->
    <ScalarVariable
      name="weaBus.solHouAng"
      valueReference="335544340"
      description="Solar hour angle"
      causality="output">
      <Real
        declaredType="Modelica.Units.SI.Angle"/>
    </ScalarVariable>
    <!-- Index for next variable = 1003 -->
    <ScalarVariable
      name="weaBus.solZen"
      valueReference="335544341"
      description="Solar zenith angle"
      causality="output">
      <Real
        declaredType="Modelica.Units.SI.Angle"/>
    </ScalarVariable>
    <!-- Index for next variable = 1004 -->
    <ScalarVariable
      name="weaBus.solTim"
      valueReference="335544342"
      description="Solar time"
      causality="output">
      <Real
        declaredType="Modelica.Units.SI.Time"/>
    </ScalarVariable>
    <!-- Index for next variable = 1005 -->
    <ScalarVariable
      name="weaBus.cloTim"
      valueReference="335544343"
      description="Model time"
      causality="output">
      <Real
        declaredType="Modelica.Units.SI.Time"/>
    </ScalarVariable>
    <!-- Index for next variable = 1006 -->
    <ScalarVariable
      name="mFanFlo.k"
      valueReference="100665699"
      description="Constant output value"
      variability="constant">
      <Real start="33.16749585406302"/>
    </ScalarVariable>
    <!-- Index for next variable = 1007 -->
    <ScalarVariable
      name="mFanFlo.y"
      valueReference="100665700"
      description="Connector of Real output signal"
      variability="constant">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"
        start="33.16749585406302"/>
    </ScalarVariable>
    <!-- Index for next variable = 1008 -->
    <ScalarVariable
      name="PSupFan"
      valueReference="637539088">
      <Real
        declaredType="Modelica.Units.SI.Power"/>
    </ScalarVariable>
    <!-- Index for next variable = 1009 -->
    <ScalarVariable
      name="PChiWatPum"
      valueReference="637539089">
      <Real
        declaredType="Modelica.Units.SI.Power"/>
    </ScalarVariable>
    <!-- Index for next variable = 1010 -->
    <ScalarVariable
      name="PConWatPum"
      valueReference="637539090">
      <Real
        declaredType="Modelica.Units.SI.Power"/>
    </ScalarVariable>
    <!-- Index for next variable = 1011 -->
    <ScalarVariable
      name="PCooTowFan"
      valueReference="637538527"
      variability="discrete">
      <Real
        declaredType="Modelica.Units.SI.Power"/>
    </ScalarVariable>
    <!-- Index for next variable = 1012 -->
    <ScalarVariable
      name="PChi"
      valueReference="637539091">
      <Real
        declaredType="Modelica.Units.SI.Power"/>
    </ScalarVariable>
    <!-- Index for next variable = 1013 -->
    <ScalarVariable
      name="QRooIntGai_flow"
      valueReference="637539092">
      <Real
        declaredType="Modelica.Units.SI.HeatFlowRate"/>
    </ScalarVariable>
    <!-- Index for next variable = 1014 -->
    <ScalarVariable
      name="mConWat_flow"
      valueReference="637538528"
      variability="discrete">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"
        min="-0.0"
        max="100000.0"
        nominal="19.841269841269842"/>
    </ScalarVariable>
    <!-- Index for next variable = 1015 -->
    <ScalarVariable
      name="mChiWat_flow"
      valueReference="905974549">
      <Real
        declaredType="Modelica.Units.SI.MassFlowRate"/>
    </ScalarVariable>
    <!-- Index for next variable = 1016 -->
    <ScalarVariable
      name="PAll.y"
      valueReference="637539094"
      description="Value of Real output">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"/>
    </ScalarVariable>
    <!-- Index for next variable = 1017 -->
    <ScalarVariable
      name="QRooIntGai1_flow.y"
      valueReference="637539092"
      description="Value of Real output">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"/>
    </ScalarVariable>
    <!-- Index for next variable = 1018 -->
    <ScalarVariable
      name="PAllAgg.k"
      valueReference="16777523"
      description="Integrator gain"
      causality="parameter"
      variability="tunable">
      <Real
        unit="1"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 1019 -->
    <ScalarVariable
      name="PAllAgg.initType"
      valueReference="100665703"
      description="Type of initialization (1: no init, 2: steady state, 3,4: initial output)"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Blocks.Types.Init"
        start="3"/>
    </ScalarVariable>
    <!-- Index for next variable = 1020 -->
    <ScalarVariable
      name="PAllAgg.y_start"
      valueReference="16777524"
      description="Initial or guess value of output (= state)"
      causality="parameter"
      variability="fixed">
      <Real start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 1021 -->
    <ScalarVariable
      name="PAllAgg.u"
      valueReference="637539094"
      description="Connector of Real input signal">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealInput"/>
    </ScalarVariable>
    <!-- Index for next variable = 1022 -->
    <ScalarVariable
      name="PAllAgg.y"
      valueReference="33554459"
      description="Connector of Real output signal">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"/>
    </ScalarVariable>
    <!-- Index for next variable = 1023 -->
    <ScalarVariable
      name="der(PAllAgg.y)"
      valueReference="587202587"
      description="der(Connector of Real output signal)">
      <Real derivative="1022"/>
    </ScalarVariable>
    <!-- Index for next variable = 1024 -->
    <ScalarVariable
      name="QRooIntGaiAgg.k"
      valueReference="16777525"
      description="Integrator gain"
      causality="parameter"
      variability="tunable">
      <Real
        unit="1"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 1025 -->
    <ScalarVariable
      name="QRooIntGaiAgg.initType"
      valueReference="100665708"
      description="Type of initialization (1: no init, 2: steady state, 3,4: initial output)"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Blocks.Types.Init"
        start="3"/>
    </ScalarVariable>
    <!-- Index for next variable = 1026 -->
    <ScalarVariable
      name="QRooIntGaiAgg.y_start"
      valueReference="16777526"
      description="Initial or guess value of output (= state)"
      causality="parameter"
      variability="fixed">
      <Real start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 1027 -->
    <ScalarVariable
      name="QRooIntGaiAgg.u"
      valueReference="637539092"
      description="Connector of Real input signal">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealInput"/>
    </ScalarVariable>
    <!-- Index for next variable = 1028 -->
    <ScalarVariable
      name="QRooIntGaiAgg.y"
      valueReference="33554460"
      description="Connector of Real output signal">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"/>
    </ScalarVariable>
    <!-- Index for next variable = 1029 -->
    <ScalarVariable
      name="der(QRooIntGaiAgg.y)"
      valueReference="587202588"
      description="der(Connector of Real output signal)">
      <Real derivative="1028"/>
    </ScalarVariable>
    <!-- Index for next variable = 1030 -->
    <ScalarVariable
      name="PCooTowFan1.y"
      valueReference="637538527"
      description="Value of Real output"
      variability="discrete">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"/>
    </ScalarVariable>
    <!-- Index for next variable = 1031 -->
    <ScalarVariable
      name="PCooTowAgg.k"
      valueReference="16777527"
      description="Integrator gain"
      causality="parameter"
      variability="tunable">
      <Real
        unit="1"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 1032 -->
    <ScalarVariable
      name="PCooTowAgg.initType"
      valueReference="100665713"
      description="Type of initialization (1: no init, 2: steady state, 3,4: initial output)"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Blocks.Types.Init"
        start="3"/>
    </ScalarVariable>
    <!-- Index for next variable = 1033 -->
    <ScalarVariable
      name="PCooTowAgg.y_start"
      valueReference="16777528"
      description="Initial or guess value of output (= state)"
      causality="parameter"
      variability="fixed">
      <Real start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 1034 -->
    <ScalarVariable
      name="PCooTowAgg.u"
      valueReference="637538527"
      description="Connector of Real input signal"
      variability="discrete">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealInput"/>
    </ScalarVariable>
    <!-- Index for next variable = 1035 -->
    <ScalarVariable
      name="PCooTowAgg.y"
      valueReference="33554461"
      description="Connector of Real output signal">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"/>
    </ScalarVariable>
    <!-- Index for next variable = 1036 -->
    <ScalarVariable
      name="der(PCooTowAgg.y)"
      valueReference="587202589"
      description="der(Connector of Real output signal)">
      <Real derivative="1035"/>
    </ScalarVariable>
    <!-- Index for next variable = 1037 -->
    <ScalarVariable
      name="PChiWatPum1.y"
      valueReference="637539089"
      description="Value of Real output">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"/>
    </ScalarVariable>
    <!-- Index for next variable = 1038 -->
    <ScalarVariable
      name="PChiWatPumAgg.k"
      valueReference="16777529"
      description="Integrator gain"
      causality="parameter"
      variability="tunable">
      <Real
        unit="1"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 1039 -->
    <ScalarVariable
      name="PChiWatPumAgg.initType"
      valueReference="100665718"
      description="Type of initialization (1: no init, 2: steady state, 3,4: initial output)"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Blocks.Types.Init"
        start="3"/>
    </ScalarVariable>
    <!-- Index for next variable = 1040 -->
    <ScalarVariable
      name="PChiWatPumAgg.y_start"
      valueReference="16777530"
      description="Initial or guess value of output (= state)"
      causality="parameter"
      variability="fixed">
      <Real start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 1041 -->
    <ScalarVariable
      name="PChiWatPumAgg.u"
      valueReference="637539089"
      description="Connector of Real input signal">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealInput"/>
    </ScalarVariable>
    <!-- Index for next variable = 1042 -->
    <ScalarVariable
      name="PChiWatPumAgg.y"
      valueReference="33554462"
      description="Connector of Real output signal">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"/>
    </ScalarVariable>
    <!-- Index for next variable = 1043 -->
    <ScalarVariable
      name="der(PChiWatPumAgg.y)"
      valueReference="587202590"
      description="der(Connector of Real output signal)">
      <Real derivative="1042"/>
    </ScalarVariable>
    <!-- Index for next variable = 1044 -->
    <ScalarVariable
      name="PConWatPum1.y"
      valueReference="637539090"
      description="Value of Real output">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"/>
    </ScalarVariable>
    <!-- Index for next variable = 1045 -->
    <ScalarVariable
      name="PConWatPumAgg.k"
      valueReference="16777531"
      description="Integrator gain"
      causality="parameter"
      variability="tunable">
      <Real
        unit="1"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 1046 -->
    <ScalarVariable
      name="PConWatPumAgg.initType"
      valueReference="100665723"
      description="Type of initialization (1: no init, 2: steady state, 3,4: initial output)"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Blocks.Types.Init"
        start="3"/>
    </ScalarVariable>
    <!-- Index for next variable = 1047 -->
    <ScalarVariable
      name="PConWatPumAgg.y_start"
      valueReference="16777532"
      description="Initial or guess value of output (= state)"
      causality="parameter"
      variability="fixed">
      <Real start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 1048 -->
    <ScalarVariable
      name="PConWatPumAgg.u"
      valueReference="637539090"
      description="Connector of Real input signal">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealInput"/>
    </ScalarVariable>
    <!-- Index for next variable = 1049 -->
    <ScalarVariable
      name="PConWatPumAgg.y"
      valueReference="33554463"
      description="Connector of Real output signal">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"/>
    </ScalarVariable>
    <!-- Index for next variable = 1050 -->
    <ScalarVariable
      name="der(PConWatPumAgg.y)"
      valueReference="587202591"
      description="der(Connector of Real output signal)">
      <Real derivative="1049"/>
    </ScalarVariable>
    <!-- Index for next variable = 1051 -->
    <ScalarVariable
      name="PChi1.y"
      valueReference="637539091"
      description="Value of Real output">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"/>
    </ScalarVariable>
    <!-- Index for next variable = 1052 -->
    <ScalarVariable
      name="PChiAgg.k"
      valueReference="16777533"
      description="Integrator gain"
      causality="parameter"
      variability="tunable">
      <Real
        unit="1"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 1053 -->
    <ScalarVariable
      name="PChiAgg.initType"
      valueReference="100665728"
      description="Type of initialization (1: no init, 2: steady state, 3,4: initial output)"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Blocks.Types.Init"
        start="3"/>
    </ScalarVariable>
    <!-- Index for next variable = 1054 -->
    <ScalarVariable
      name="PChiAgg.y_start"
      valueReference="16777534"
      description="Initial or guess value of output (= state)"
      causality="parameter"
      variability="fixed">
      <Real start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 1055 -->
    <ScalarVariable
      name="PChiAgg.u"
      valueReference="637539091"
      description="Connector of Real input signal">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealInput"/>
    </ScalarVariable>
    <!-- Index for next variable = 1056 -->
    <ScalarVariable
      name="PChiAgg.y"
      valueReference="33554464"
      description="Connector of Real output signal">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"/>
    </ScalarVariable>
    <!-- Index for next variable = 1057 -->
    <ScalarVariable
      name="der(PChiAgg.y)"
      valueReference="587202592"
      description="der(Connector of Real output signal)">
      <Real derivative="1056"/>
    </ScalarVariable>
    <!-- Index for next variable = 1058 -->
    <ScalarVariable
      name="PSupFan1.y"
      valueReference="637539088"
      description="Value of Real output">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"/>
    </ScalarVariable>
    <!-- Index for next variable = 1059 -->
    <ScalarVariable
      name="PSupFanAgg.k"
      valueReference="16777535"
      description="Integrator gain"
      causality="parameter"
      variability="tunable">
      <Real
        unit="1"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 1060 -->
    <ScalarVariable
      name="PSupFanAgg.initType"
      valueReference="100665733"
      description="Type of initialization (1: no init, 2: steady state, 3,4: initial output)"
      variability="constant">
      <Enumeration
        declaredType="Modelica.Blocks.Types.Init"
        start="3"/>
    </ScalarVariable>
    <!-- Index for next variable = 1061 -->
    <ScalarVariable
      name="PSupFanAgg.y_start"
      valueReference="16777536"
      description="Initial or guess value of output (= state)"
      causality="parameter"
      variability="fixed">
      <Real start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 1062 -->
    <ScalarVariable
      name="PSupFanAgg.u"
      valueReference="637539088"
      description="Connector of Real input signal">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealInput"/>
    </ScalarVariable>
    <!-- Index for next variable = 1063 -->
    <ScalarVariable
      name="PSupFanAgg.y"
      valueReference="33554465"
      description="Connector of Real output signal">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"/>
    </ScalarVariable>
    <!-- Index for next variable = 1064 -->
    <ScalarVariable
      name="der(PSupFanAgg.y)"
      valueReference="587202593"
      description="der(Connector of Real output signal)">
      <Real derivative="1063"/>
    </ScalarVariable>
    <!-- Index for next variable = 1065 -->
    <ScalarVariable
      name="mConWat1_flow.y"
      valueReference="637538528"
      description="Value of Real output"
      variability="discrete">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"/>
    </ScalarVariable>
    <!-- Index for next variable = 1066 -->
    <ScalarVariable
      name="mChiWat1_flow.y"
      valueReference="905974549"
      description="Value of Real output">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"/>
    </ScalarVariable>
    <!-- Index for next variable = 1067 -->
    <ScalarVariable
      name="PWSEWatPum"
      valueReference="637539095">
      <Real
        declaredType="Modelica.Units.SI.Power"/>
    </ScalarVariable>
    <!-- Index for next variable = 1068 -->
    <ScalarVariable
      name="PCooTowWatPum"
      valueReference="637539096">
      <Real
        declaredType="Modelica.Units.SI.Power"/>
    </ScalarVariable>
    <!-- Index for next variable = 1069 -->
    <ScalarVariable
      name="dTChi"
      valueReference="16777537"
      description="Deadband to avoid chiller short-cycling"
      causality="parameter"
      variability="tunable">
      <Real
        quantity="TemperatureDifference"
        unit="K"
        displayUnit="degC"
        start="2.2"/>
    </ScalarVariable>
    <!-- Index for next variable = 1070 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.cooTowAppDes"
      valueReference="100665736"
      description="Design cooling tower approach"
      variability="tunable">
      <Real
        quantity="TemperatureDifference"
        unit="K"
        displayUnit="degC"/>
    </ScalarVariable>
    <!-- Index for next variable = 1071 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.stateGraphRoot.suspend"
      valueReference="100665737"
      description="= true, if suspend transition of CompositeStep fires"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 1072 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.stateGraphRoot.resume"
      valueReference="100665738"
      description="= true, if resume transition of CompositeStep fires"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 1073 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.stateGraphRoot.subgraphStatePort.suspend"
      valueReference="100665739"
      description="= true, if suspend transition of CompositeStep fires"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 1074 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.stateGraphRoot.subgraphStatePort.resume"
      valueReference="100665740"
      description="= true, if resume transition of CompositeStep fires"
      variability="constant">
      <Boolean start="false"/>
    </ScalarVariable>
    <!-- Index for next variable = 1075 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.stateGraphRoot.subgraphStatePort.activeSteps"
      valueReference="905973985"
      description="Number of active steps in the CompositeStep"
      variability="discrete">
      <Real/>
    </ScalarVariable>
    <!-- Index for next variable = 1076 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.stateGraphRoot.activeSteps"
      valueReference="905973986"
      description="Number of active steps within the stategraph"
      variability="discrete">
      <Integer/>
    </ScalarVariable>
    <!-- Index for next variable = 1077 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.dTOff"
      valueReference="16777538"
      description="Temperature difference to switch WSE off"
      causality="parameter"
      variability="tunable">
      <Real
        declaredType="Modelica.Units.SI.TemperatureDifference"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 1078 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.dTW"
      valueReference="16777539"
      description="Temperature difference that is added to WSE on guard"
      causality="parameter"
      variability="tunable">
      <Real
        declaredType="Modelica.Units.SI.TemperatureDifference"
        start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 1079 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.wseCHWST"
      valueReference="33554458"
      description="WSE chilled water supply temperature (water entering WSE)">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealInput"
        quantity="ThermodynamicTemperature"
        unit="K"
        displayUnit="degC"/>
    </ScalarVariable>
    <!-- Index for next variable = 1080 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.y2"
      valueReference="637538505"
      description="Control signal for chiller shutoff valve"
      variability="discrete">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"/>
    </ScalarVariable>
    <!-- Index for next variable = 1081 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.TWetBul"
      valueReference="335544321"
      description="Wet bulb temperature">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealInput"
        quantity="ThermodynamicTemperature"
        unit="K"
        displayUnit="degC"/>
    </ScalarVariable>
    <!-- Index for next variable = 1082 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.towTApp"
      valueReference="100665754"
      description="Cooling tower approach"
      variability="tunable">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealInput"
        quantity="ThermodynamicTemperature"
        unit="K"
        displayUnit="degC"/>
    </ScalarVariable>
    <!-- Index for next variable = 1083 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.wseCWST"
      valueReference="905974557"
      description="WSE condenser water supply temperature (water entering WSE)">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealInput"
        quantity="ThermodynamicTemperature"
        unit="K"
        displayUnit="degC"/>
    </ScalarVariable>
    <!-- Index for next variable = 1084 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.booToRea2.u"
      valueReference="637538531"
      description="Connector of Boolean input signal"
      variability="discrete">
      <Boolean
        declaredType="Modelica.Blocks.Interfaces.BooleanInput"/>
    </ScalarVariable>
    <!-- Index for next variable = 1085 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.booToRea2.realTrue"
      valueReference="16777540"
      description="Output signal for true Boolean input"
      causality="parameter"
      variability="tunable">
      <Real start="1.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 1086 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.booToRea2.realFalse"
      valueReference="16777541"
      description="Output signal for false Boolean input"
      causality="parameter"
      variability="tunable">
      <Real start="0.0"/>
    </ScalarVariable>
    <!-- Index for next variable = 1087 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.booToRea2.y"
      valueReference="637538505"
      description="Connector of Real output signal"
      variability="discrete">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"/>
    </ScalarVariable>
    <!-- Index for next variable = 1088 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.y1"
      valueReference="637538518"
      description="Control signal for WSE shutoff valve"
      variability="discrete">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"/>
    </ScalarVariable>
    <!-- Index for next variable = 1089 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.off.active"
      valueReference="637538531"
      variability="discrete">
      <Boolean
        declaredType="Modelica.Blocks.Interfaces.BooleanOutput"/>
    </ScalarVariable>
    <!-- Index for next variable = 1090 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.T1.condition"
      valueReference="905973993"
      description="= true, if transition may fire (time varying expression)"
      variability="discrete">
      <Boolean/>
    </ScalarVariable>
    <!-- Index for next variable = 1091 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.T1.enableTimer"
      valueReference="100665747"
      description="= true, if timer is enabled"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 1092 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.T1.waitTime"
      valueReference="16777542"
      description="Wait time before transition fires"
      causality="parameter"
      variability="tunable">
      <Real
        declaredType="Modelica.Units.SI.Time"
        min="0.0"
        start="1200"/>
    </ScalarVariable>
    <!-- Index for next variable = 1093 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.T1.t"
      valueReference="905974553"
      description="Actual waiting time (transition will fire when t &gt; waitTime)">
      <Real
        declaredType="Modelica.Units.SI.Time"/>
    </ScalarVariable>
    <!-- Index for next variable = 1094 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.T1.enableFire"
      valueReference="905973994"
      description="= true, if all firing conditions are true"
      variability="discrete">
      <Boolean/>
    </ScalarVariable>
    <!-- Index for next variable = 1095 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.on.active"
      valueReference="905973996"
      description="= true, if step is active, otherwise the step is not active"
      variability="discrete">
      <Boolean/>
    </ScalarVariable>
    <!-- Index for next variable = 1096 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.T2.condition"
      valueReference="905974000"
      description="= true, if transition may fire (time varying expression)"
      variability="discrete">
      <Boolean/>
    </ScalarVariable>
    <!-- Index for next variable = 1097 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.T2.enableTimer"
      valueReference="100665753"
      description="= true, if timer is enabled"
      variability="constant">
      <Boolean start="true"/>
    </ScalarVariable>
    <!-- Index for next variable = 1098 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.T2.waitTime"
      valueReference="16777543"
      description="Wait time before transition fires"
      causality="parameter"
      variability="tunable">
      <Real
        declaredType="Modelica.Units.SI.Time"
        min="0.0"
        start="1200"/>
    </ScalarVariable>
    <!-- Index for next variable = 1099 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.T2.t"
      valueReference="905974555"
      description="Actual waiting time (transition will fire when t &gt; waitTime)">
      <Real
        declaredType="Modelica.Units.SI.Time"/>
    </ScalarVariable>
    <!-- Index for next variable = 1100 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.T2.enableFire"
      valueReference="905974001"
      description="= true, if all firing conditions are true"
      variability="discrete">
      <Boolean/>
    </ScalarVariable>
    <!-- Index for next variable = 1101 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.booToRea1.u"
      valueReference="637538531"
      description="Connector of Boolean input signal"
      variability="discrete">
      <Boolean
        declaredType="Modelica.Blocks.Interfaces.BooleanInput"/>
    </ScalarVariable>
    <!-- Index for next variable = 1102 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.booToRea1.realTrue"
      valueReference="16777544"
      description="Output signal for true Boolean input"
      causality="parameter"
      variability="tunable">
      <Real start="0"/>
    </ScalarVariable>
    <!-- Index for next variable = 1103 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.booToRea1.realFalse"
      valueReference="16777545"
      description="Output signal for false Boolean input"
      causality="parameter"
      variability="tunable">
      <Real start="1"/>
    </ScalarVariable>
    <!-- Index for next variable = 1104 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.booToRea1.y"
      valueReference="637538518"
      description="Connector of Real output signal"
      variability="discrete">
      <Real
        declaredType="Modelica.Blocks.Interfaces.RealOutput"/>
    </ScalarVariable>
    <!-- Index for next variable = 1105 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.ySta"
      valueReference="637538547"
      description="WSE status setpoint, ON = true, OFF = false"
      variability="discrete">
      <Boolean
        declaredType="Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput"/>
    </ScalarVariable>
    <!-- Index for next variable = 1106 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.not1.u"
      valueReference="637538531"
      description="Connector of Boolean input signal"
      variability="discrete">
      <Boolean
        declaredType="Buildings.Controls.OBC.CDL.Interfaces.BooleanInput"/>
    </ScalarVariable>
    <!-- Index for next variable = 1107 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.waterSideEconomizerBase.not1.y"
      valueReference="637538547"
      description="Connector of Boolean output signal"
      variability="discrete">
      <Boolean
        declaredType="Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput"/>
    </ScalarVariable>
    <!-- Index for next variable = 1108 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.TChiWatRet"
      valueReference="33554458"
      description="Chilled water return temperature upstream of WSE">
      <Real
        declaredType="Buildings.Controls.OBC.CDL.Interfaces.RealInput"/>
    </ScalarVariable>
    <!-- Index for next variable = 1109 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.TWetBul"
      valueReference="335544321"
      description="Outdoor air wetbulb temperature">
      <Real
        declaredType="Buildings.Controls.OBC.CDL.Interfaces.RealInput"/>
    </ScalarVariable>
    <!-- Index for next variable = 1110 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.TConWatSup"
      valueReference="905974557"
      description="Condenser water supply temperature">
      <Real
        declaredType="Buildings.Controls.OBC.CDL.Interfaces.RealInput"/>
    </ScalarVariable>
    <!-- Index for next variable = 1111 -->
    <ScalarVariable
      name="waterSideEconomizerOnOff.yOn"
      valueReference="637538518"
